# 单台设备点位校准清单（2026-09-16）

用户已确认暂无第二台设备。本轮先完成DEV001采集稳定性和点位校准；第二台接入清单保留供后续使用，状态为延期，不作为当前验收阻塞项。

当前依据为 9 月 15 日现场验收和已保存数据。9 月 16 日16:42已恢复连接，DEV001仍是唯一有效设备，另有一条软删除旧记录；倍率和DO核对仍待现场信息。确认结果应记录设备型号、固件、点表版本、确认人和时间。

## 点位待确认项

| 地址 | 项目 | 已有证据 | 完成所需信息 | 通过条件 |
|---|---|---|---|---|
| 0 | DI | 现场确认原值 3 表示两路高；字采集、2 位显示已验收 | 已完成，不重复索取 | 重载、历史和实时均保持完整字，低位对应第 1 路 |
| 1 | DO | 历史可见原值 0；控制截图不能证明状态寄存器布局 | 两路全高的实际读回值是 3、257 还是其他值；每一路与位位置的对应关系 | 明确 00/01/10/11 四状态的原始寄存器值；回读与控制分别验收 |
| 16～18 | 功率因数 | 原值包含 64536、990；16 位补码解释 64536 为 -1000，但倍率未确认 | 是否有符号、实际倍率、正负号含义和仪表参考值 | 正负样例均与参考仪表一致，范围合理；不能把 /1000 推测直接写入配置 |
| 19～24 | 谐波含有率 | 现场原值含 50500～59600；按文档 /100 后数值需核实 | 型号/固件是否匹配点表、倍率及有效量程 | 至少一个非零参考样例与单位一致 |
| 25 | 频率 | 此前原值 5000；9/16原值28863；文档示例为50Hz，正文公式冲突 | 正式确认是否 /100 | 与仪表显示及公式一致 |
| 28～31、37 | NTC、漏电流 | 已命名；部分样例为 0，不足以校准倍率/符号 | 非零样例、负温度编码、漏电流量程和单位 | 至少两个参考点；负温度适用时覆盖符号 |
| 35、36 | 环境温湿度 | 用户确认地址 35/36；9 月 15 日现场倍率 0.1、29℃/52% 已验证 | 保持已确认配置，导出最新配置作为基线 | 历史原始值与显示工程量口径清晰，不混淆两者 |

默认 CSV 为可追溯原始值模板，除 DI 显示外没有擅自启用工程倍率；它与现场温湿度已调整的配置有意不同。工程倍率正式变更前，保存当前点位 ID、原值、配置及历史样例，明确旧历史如何显示；保留原值，避免新旧数据混用单位。告警阈值需在单位、倍率和业务阈值确认之后配置。

## 第二台实物接入（延期）

目前仅有地址 1 的实物通信验收证据。数据库曾有两条设备记录，不等于已证明两台实物接入。

现场需提供：第二台是否已接线、型号/固件、从站地址（1～247且不与现有设备重复）、总线/串口、9600/8N1 是否相同、FC3/0/38 协议是否相同。协议不同时单独核对点表。

接入验收顺序：

1. 保存版本、设备/点位清单与采样基线；确认适配器由现有网关使用。
2. 只为已确认的地址建立配置，并按设备适配模板中的从站地址；保留原设备与历史。
3. 观察两台完整轮询，核对各自点位、实时值、历史时间及设备归属；记录轮询间隔和超时。
4. 在现场允许的窗口验证第二台停用/恢复与掉线/恢复，确认第一台仍能正常采集；记录操作窗口并从稳定性统计中单列。
5. 导出最终配置和证据。模拟多设备回归与物理总线验收分别记录。

用户已确认目前没有第二台设备，本项延期，现阶段无需提供第二台的地址或协议；不会自动扫描地址或创建推测的设备。
