# RS485 多设备动态轮询本地验收记录

日期：2026-09-07。状态：本地实现、隔离测试及独立代码审查完成；尚未部署或实机验收。

## 范围与结果

设备列表决定下位机数量。新增、修改、启用、停用、软删串口设备后，网关通过提交后通知及5秒周期刷新更新配置，不必为了增减设备重启进程。每条已配置物理串口独立调度，每次只保留一个在途请求；默认超时1秒，结束后至少静默200毫秒，无轮内重试。

自研设备选择 `zero_origin_38` 后，按从站地址动态编码FC3、起始地址0、38个寄存器的读取请求。地址范围1..247，可以不连续；每总线最多128台未删除设备，停用设备仍计入容量并占用地址。无有效点位不发请求。原有设备默认使用 `point_groups`，不自动切换读取方案。

五台模拟设备的实际发帧与以下黄金向量逐条相符，连续两轮均覆盖各设备一次：

| 从站地址 | 请求帧 |
|---|---|
| 1 | `01 03 00 00 00 26 C4 10` |
| 2 | `02 03 00 00 00 26 C4 23` |
| 3 | `03 03 00 00 00 26 C5 F2` |
| 4 | `04 03 00 00 00 26 C4 45` |
| 5 | `05 03 00 00 00 26 C5 94` |

正常模拟响应为81字节，含76字节寄存器数据，覆盖拆包接收。每台以不同原值验证设备、点位、实时表、历史表及API读回的归属，合成倍率仅用于验证软件计算链，不作为现场校准值。

## 验证证据

| 验证组 | 最终结果 | 环境与限制 |
|---|---|---|
| API、共享模型、网关单测及性质测试 | 871 passed、8 skipped，42.09秒 | 跳过项为原有占位测试 |
| 多设备生命周期及自动刷新集成 | 6 passed，76.53秒 | 真实API/JWT/RLS/网关/Timescale；内存串口、FakeRedis |
| Alembic全量迁移回归 | 15 passed | 自建测试容器，升级、降级及RLS |
| 发布制品及回执工具回归 | 413 passed、5 skipped | 本地测试，不执行上传部署；跳过为平台特定项 |
| 前端单测 | 105 passed | 20个测试文件 |
| 前端浏览器回归 | 26 passed，54.7秒 | 登录、首页、设备及全流程的模拟接口测试 |
| 静态检查与构建 | 通过 | 相关Ruff、API/GW Mypy、ESLint、前端typecheck/build、diff-check |

集成用例：[test_serial_device_lifecycle.py](../../tests/integration/test_serial_device_lifecycle.py)。使用本轮创建的Timescale容器及 `test_serial_lifecycle_*` 测试库，未访问原有数据库；测试结束后容器自动清理。

自动刷新用例运行生产入口使用的订阅/周期函数：通过API新增设备后，通知驱动其开始轮询；取消订阅后，通过API修改地址，由默认5秒周期自动生效并以新地址读回入库。不以手工调用刷新函数代替这两项触发验证。Redis使用FakeRedis，未进行独立Redis服务故障演练。

覆盖：五台两轮、增加至6台、停用至5台、删除至4台、以新设备号复用地址且保留旧历史；空配置启动后热增；错误CRC、错误功能码、错误长度、未知地址、超时、异常响应、旧配置响应不入库；真实并发同地址新增及跨租户隐蔽冲突；停用设备占位及跨租户128台容量；0013迁移默认兼容及安全回退。已有复用地址时拒绝回退至旧唯一索引，不删除历史强行降级。

桌面1366px和窄屏390px的设备列表、新建、编辑共六张截图已目视核查。修复了窄屏侧栏遮挡操作入口，窄屏表格保留内部横向滚动。截图保存在本机 `ruisheng-web/test-results/devices-串口设备动态配置-设备页面布局-{1366|390}-chromium/`。

## 本轮额外修复

- 告警运行态锁存字段变化不再触发配置代际替换，避免轮询被无配置变更的告警状态打断；真实配置变更仍使旧事务失效。
- Windows提前唤醒计时器时，`RealClock.sleep` 重算剩余等待期限，确保最小静默和超时时长。原有短等待测试曾失败，未放宽断言；修复后联合回归通过，并增加确定性的提前唤醒、取消及零/负数等待测试。
- 实际仓库迁移head的发布回执测试同步到 `0013_serial_polling_profile`，保留旧版本合成测试夹具。
- 独立审查后修复旧串口回调清掉新端口pending、旧TCP轮询等待锁后覆盖串口请求，以及停用后旧读取仍触发告警的竞态。
- 串口下游发布/告警处理增加默认1秒处理上限，超时后继续其他设备；完整合法测量值先同步交库，再进行异步发布。只调整串口交库顺序，保留原TCP顺序。
- 补齐读取方案与点位不兼容时的明确中文错误提示。三个独立审查视角已完成，相关局部修复再次只读复核。

## 未决与现场边界

1. 本轮未连接目标机、未打开物理串口、未部署、未执行生产迁移、未提交或推送代码。只有1号设备存在以前的现场响应证据，2..5号没有本轮实物验收结论。
2. 点位含义、单位、倍率、负数编码及固件适用性仍需按用户点表核实。五台模拟设备通过不等于五台硬件验收通过。
3. Modbus RTU没有事务编号，任意迟到且与新请求同地址、同长度的旧响应无法仅凭协议被绝对识别；地址复用与实际延迟边界需单独现场验证。
4. 仅热更新已有配置串口中的设备；新增物理串口、TCP热更新、自动扫描、修改下位机地址/寄存器以及模板原子复制不属于本次实施。
5. 本机 `http://127.0.0.1:5173` 仅提供前端预览，未启动真实API，不能用于真实采集验收。
6. 原有LX告警计数清理可能覆盖新配置首个计数的竞态已记录于[延期事项](../superpowers/specs/deferred-work.md)，需单独协调配置应用与计数清理边界。

批准部署后，才进入候选版本构建、目标机配置备份与迁移、受控升级、先1号再多设备的现场验收。不要直接用模拟测试点位配置覆盖现场点表。

规格与实现约束：[主规格](../superpowers/specs/spec-dynamic-rs485-device-polling.md)。调查时证据：[实施前调研](../superpowers/specs/spec-dynamic-rs485-device-polling-investigation.md)。用户两份Word原始资料均保持原样。
