# 多路开关量显示与 DO 指令核对（2026-09-15）

`deploy-20260915.4` 已于15:13部署到 WIN-OAUCM8UQUGH。真实目标页面验证：1号泵站 DI 原值3显示为 `11`，第1、2路均显示高电平，38个点位在推送和重载后持续显示。DO 的回读布局尚待确认，目前保留十进制原值，不能宣称 DO 控制或回读映射已验收。

## 设置方法与边界

点位配置：数据类型选“字”，显示方式选“多位二进制（开关量）”，显示位数设为实际路数，支持1～16。两级倍率为1、偏移为0，适用于FC3/FC4整字寄存器。`bit` 是提取单独一位，结果只能是0或1。

右起位0对应第1路。2路时0→00、1→01、2→10、3→11；4路时3→0011。负值、小数、超出位数的状态显示原值和范围异常，不截掉高位。历史表、CSV、图表提示采用相同显示，开关量曲线为阶梯线，长范围降采样取最后一条状态，模拟量仍取平均值。之前按单bit保存的历史无法恢复当时未保存的其他位。

显示宽度保存在已有 `device_static_data` 中，键为 `point_display_bits:<point_id>`。没有数据库迁移、网关修改或控制编码修改。点位API、CSV和实时接口传递独立的 `display_bits` 字段。

## DO 截图核对

| 功能 | 线圈地址 | 数据值 | 完整指令（含CRC） |
|---|---|---|---|
| LED0 / PA6 低 | 0 | 00FF | `01 05 00 00 00 FF 8D 8A` |
| LED0 / PA6 高 | 0 | FF00 | `01 05 00 00 FF 00 8C 3A` |
| LED1 / PA7 低 | 1 | 00FF | `01 05 00 01 00 FF DC 4A` |
| LED1 / PA7 高 | 1 | FF00 | `01 05 00 01 FF 00 DD FA` |

四条CRC已离线校验。截图的低电平00FF为设备自定义值；通用FC05标准低值是0000，现有通用控制编码仍保持原样。这次没有下发线圈、泵或寄存器写命令。

FC05线圈地址不能证明FC03状态寄存器布局。原点表写高低字节各一路，现场DO历史均为0，尚不能判断两路全高读回3（位0/1）还是257（位0/8）。已向用户提出回读问题，仍待回复。若回读257，需支持明确的位映射后再配置，不能以2位显示截断为11。

## 部署和现场配置

- 源提交：`4b5799a2a8e2580f05668333a2907e59fe3e8155`，独立分支 `codex/digital-state-display-20260915`。
- 发布标识：`sha256:186eb9177987b6389af677e3ed7b95cf63d5a8c118dd65b693966cce2b068d67`。
- 部署操作：`9f07ddc4-d2bf-4ee0-be72-351a5e64c71b`，正式Apply仅执行一次，状态committed。
- 数据库仍为 `0013_serial_polling_profile`。签名、五个镜像、健康检查、Web HTTP200及维护锁释放均通过；API/GW/PostgreSQL重启计数均为0。
- 15:14重新读取现场时DI已由外部操作改回“字”，配置版本20，原值3。本次事务只更新点位1的DI名称和2路显示，配置版本20→21；其余37点和其他静态配置在事务内逐字段核对保持一致。已通知网关刷新配置。
- 现场温湿度已配置用户倍率0.1、单位C和%，本次保持这些配置。实际浏览器可见29C、52%。
- 固定登录周期仍为86400秒，访问凭证900秒，自动续期功能保持。

配置备份：`C:\Ruisheng\tools\digital-state-di-9f07ddc4-d2bf-4ee0-be72-351a5e64c71b`。发布前的数据库和环境备份位于站点 `backups\9f07ddc4-d2bf-4ee0-be72-351a5e64c71b`。

默认CSV和说明已更新到目标 `C:\Ruisheng\site\point-tables`、`C:\Users\lenovo\Desktop\点位表`，未向已有设备重复导入。CSV采用UTF-8 BOM、CRLF，SHA-256为 `fafc1b9b077e754c788ba35e5587069240806329b63b29099948cd12a843db98`，与mapping一致。文件备份位于 `C:\Ruisheng\tools\digital-state-point-files-9f07ddc4-d2bf-4ee0-be72-351a5e64c71b`。

## 验收证据

API59项、前端33项、浏览器3项通过，另有类型检查、lint和提交检查。最终签名候选在隔离数据库中通过9项真实数据库验收：创建、重载、部分更新验证、回滚、CSV往返、元数据删除、实时元数据、数字末值/模拟平均值、清除显示配置。隔离网络不发布端口、不映射物理设备，测试容器已停止，生产容器在隔离验收期间保持原样。

真实浏览器通过本机Chrome和SSH隧道访问目标服务，使用现有凭据，非目标Edge鼠标操作。观察40秒，共7个采样时间，38卡片数据、时间与实际推送逐点匹配；DI显示11、两路高电平；历史表、曲线、CSV下载、编辑框读取2路、取消编辑和重载通过。零页面错误，未发生控制请求。观察中一次间隔10.052秒，其余约5秒，延续此前偶发物理采样缺口，不能声称已消除串口缺样。

- 汇总：`tmp-test-logs/digital-state-v2-deployment-20260915/final-verification.json`
- 隔离验收：`tmp-test-logs/digital-state-v2-isolated-acceptance-20260915.json`
- 现场浏览器：`tmp-test-logs/digital-state-target-96c8fcb8-11a9-4617-8cc6-e34528945443/result.json`
- 运行身份：`tmp-test-logs/digital-state-v2-runtime-20260915.json`
- DI配置：`tmp-test-logs/digital-state-v2-di-configuration-20260915.json`
- CSV最终校验：`tmp-test-logs/digital-state-v2-csv-normalization-20260915.json`

第一次现场浏览器检查把单位C一并当成数值导致误报，已修正检查并完整重跑通过。CSV换行规范化首次在第一份文件完成后中断，已只读确认进度、使用UTF-8读取mapping并续做第二份文件，最终两份哈希均一致。失败记录保留，未重复部署或配置事务。

21项实现文件已逐项核对根工作区原始哈希，备份后同步；CSV发布副本随后规范为CRLF，README补充了新显示设置。根备份为 `tmp-test-logs/digital-state-root-backup-20260915`。独立代码树保持干净、未push；旧候选 `.3` 已被 `.4` 替代，未部署。
