# 实时页面与温湿度修复（2026-09-15，已部署验收）
## 最终结果（12:34）

deploy-20260915.1已正式部署并完成真实站点验收，source 07ea7c31116ddc426bee881c1c5b0831bff33f9d。网关数值/时间字段错配、NaN时间、刷新时清空卡片、失败重试及生命周期竞态已修复；目标稳定串口映射恢复。源文件已备份同步根目录，隔离树干净。

完整真实浏览器验收通过：65秒持续观察13轮完整38点推送、13次HTTP补取，显示值/时间逐点对应真实帧，全程无NaN与页面异常。20、31、32、35、36历史各读取1000条并切换图表/表格；手动刷新、返回、点位配置、设备编辑和控制页面打开、浏览器重载、模拟客户端断网后恢复均通过。没有下发控制命令。页面操作为本机Chrome经SSH访问目标站点；另在目标普通lenovo桌面会话启动既有快捷方式，PowerShell7.6.5、launcher exit0、新版审计already_ready，11生产容器保持，临时任务已删除。

用户已确认温湿度地址35/36。验收时原始值290/470，按点表/10为29℃/47%RH；界面仍明确显示“原始值”，本次没有变更倍率或改写历史数据。31/32的0是实际采集值。

通信观察：通常4.8～5.2秒回一轮；第二轮验收有一次10.054秒间隔，已对照12:30:17缺失的入库轮次和“serial response timeout”日志确认是采集回包超时，下一轮自动恢复。不能承诺物理通信每次都成功，也不能把此间隔当作页面漏刷新。当前设备online、loss_count=0。

最终证据：tmp-test-logs/realtime-deployment-20260915/post-deploy-verification.json、realtime-verified-browser-05d963b0-c586-42ca-a7db-192ad526738d.json、desktop-interactive-8a6be025838344639bcd784120bb9572.json。修复前后截图位于docs/screenshots/2026-09-15/。

以下为排查与发布过程记录，历史“待部署”状态已由本节替代。

目标 WIN-OAUCM8UQUGH，设备 DEV001（1号泵站）。用户授权远程巡检、修复及部署；本次页面访问使用本机 Chrome 经 SSH 连接真实目标站点。

## 已确认的软件问题

网关发布 schema_version=1、rt_value、recorded_at（epoch 秒），API 推送桥却读取 value/ts，导致网页收到 0 和空时间，覆盖首次 HTTP 获取的真实值并显示 NaN 小时前。已修复字段转换与时间验证，旧格式仍兼容，异常事件跳过且不阻断后续消息。

实时页面已改为按设备间隔补取快照，即使 WebSocket 仍打开也会对账；慢请求与失败重试保留卡片和旧值，拒绝旧快照覆盖更新推送，每秒更新采集时间年龄，导航/卸载清理轮询。

隔离源码树：C:/ProgramData/Ruisheng/publisher-build/realtime-page-repair-20260915。尚未部署。本次基线 deploy-20260914.3，source 5f544916a92399b748d2dcc492636a3d4513f9af。

## 现场采集与地址证据

11:20仍完整采集38点，约5秒一轮。最后有效回包11:20:59，随后网关仍尝试读取但无回包。11:34核验 USB 0403:6001/AI06JYFW、bus4-1仍连接WSL，但三个VHCI槽均指向00040001，ttyUSB0/1/2并存，稳定路径 /dev/ruisheng-rs485 已不存在，硬件附加任务failed；正在定位重复挂接恢复方式。不能将没有推送时的静态网页观察计为修复验收。

现有《修正后485点位表.docx》把地址31定义为第4路NTC、32定义为预留0；环境温湿度地址为35、36，倍率均/10。最后有效原始值31=0、32=0、35=260、36=460。用户后续明确更正：温湿度确为35、36，之前记错了。地址疑问已解决，未更改31/32映射。

## 验证进度

- API推送桥及实时历史/WS回归23项通过。
- 原前端相关单测25项通过；新增null/0契约后，页面与设备API18项通过。
- 前端类型检查通过。
- 历史与计划日期浏览器6项通过；新增实时38点连续6轮、异常推送、慢失败请求、恢复及导航回归1项通过。
- 本机Docker因遗留AF_UNIX socket启动失败；已在进程停止后备份相关零字节socket目录，未删除镜像/卷，正在恢复构建环境。

剩余：恢复现场串口采集、签名构建和部署、真实推送至少一分钟及各页面操作验收、同步本次源文件。

## 11:50后续进展

目标重复挂接已针对0403:6001/AI06JYFW清理并恢复，稳定路径指向ttyUSB0；仅重启既有网关。11:50:27真实回包38点、online=true、loss_count=0；31/32仍为0，35/36为280/460。恢复采集后旧页面观察36秒明确复现NaN，真实WS帧为value=0、ts空。

软件已提交07ea7c31116ddc426bee881c1c5b0831bff33f9d，提交钩子、mypy及eslint通过。11个本次文件已核对根文件等于发布基线后同步，备份tmp-test-logs/realtime-root-before-20260915。

本机Docker29.4的BuildKit导出及经典构建均阻塞，已停止本次构建客户端，改用SSH连接目标Docker29.7.2构建，仅COPY、无网络，CPU/内存受限；保留签名、归档校验和隔离验收。

12:12排除额外资源故障：本次11:44超时的诊断bootstrap进程9052未随SSH结束退出，占用约21GB工作集/提交内存，导致导出失败。按PID、创建时间、父进程、解码后的固定bootstrap身份核验后停止，保留失败证据；生产应用进程保持。后续诊断使用已验证可退出的小脚本，不重复嵌套WSL stdin诊断。

## 12:18候选已签名，部署Plan通过

候选deploy-20260915.1，source 07ea7c31116ddc426bee881c1c5b0831bff33f9d，logical sha256:a06c90f55293c43713ca2e4d75512893f4fae75f34773248cd989f2fae6542f9。API镜像6ed7f64e7a94ecf1a7cbde57a54a6642bbfe1d37aba1493ac57816bc2c91a3f4，Web镜像824a1d0890f70d26e37127bfa26e2cae1c892a723be19a107bfb5c7cfa2685c1；GW/PG/Redis复用昨天签名候选镜像。构建在目标完成，镜像增量经过SHA核验回传，原归档blob保持，最终发布器完成完整验签和身份校验。

操作ff72b560-e9da-4e1e-8e0c-24babb5b24a7，Plan已通过，schema保持0013_serial_polling_profile。当前正在重组目标完整归档并准备隔离验收，尚未Apply。

12:20目标完整归档重组、5个镜像实际加载及身份核验通过。12:23独立内部网络/新卷验收通过：签名有效、API/GW ready、Web及全部入口资源200、管理端点403，测试容器全部停止，生产容器及活动版本保持。证据realtime-target-archive-load-20260915.json、realtime-target-acceptance-20260915.json。12:23:49已开始标准Apply，最终结果与真实页面验收待回收。

## 12:26正式部署完成

Apply返回committed/ok，活动候选已切换deploy-20260915.1；数据库及环境备份完成。12:26复核5项运行镜像均等于签名候选，API/GW全部ready、Web200、11个生产项目容器、两个维护锁均释放，数据库版本仍0013_serial_polling_profile。2个用户/管理员、2个设备、38点、466792历史行；本次没有创建或重置用户/设备。

真实浏览器持续推送和逐页操作验收正在运行。证据：realtime-deployment-20260915/apply-result.json、realtime-final-state-20260915.json。

## 12:28首轮真实长观察

65秒、14个真实38点采样轮次，间隔4.796～5.227秒，HTTP对账13次；全程38卡片、无NaN、无页面异常。温湿度35=290、36=470（原值，对应29℃、47%RH）。首轮自动脚本在逐点比对处误报：诊断脚本的寄存器数字正则转义丢失，实际全部38个值和时间离线比对均与对应真实帧一致。修正脚本正则后重跑完整页面操作，产品源码无需变更。首轮证据realtime-verified-browser-707a2c74-c8e8-4df8-ad17-fa5441b57213.json。
