# 现场持续采集验收与发布基线整理（2026-09-16）

## 本轮范围更新

9月16日用户确认目前没有第二台设备，要求先完成现有一台。当前按串口超时调查、针对性修复与复测、单台点位校准的顺序推进；第二台实物验收延期，不作为本轮阻塞项。每小时巡检保留，并将修复前后数据分段比较。

17:26单台深查补充：两次被动USB抓取的72次请求中，62个完整响应全部入库为完整38点，10次无响应/不完整响应与10条超时日志唯一对应，其中3次带UART帧错误。当前证据指向帧解析之前的收发链路，具体硬件/固件原因仍待现场对照；未修改现场应用、串口参数或倍率，不能记为修复完成。见[单台串口调查报告](2026-09-16-single-device-serial-diagnosis.md)。

## 9月17日01:44复核与诊断防护

网关已于00:47恢复。数据库的实际采样缺口为9月16日17:38:29.763至9月17日00:47:32.706，共7小时9分2.943秒；17:44是Docker报告串口别名不存在、启动失败的时间，不是整个缺口的起点。这段停采计入整体不可用时间；连续稳定性验收另从恢复后重新计时，24/48小时节点分别为9月18日/19日00:47。

至01:44，恢复后约57分钟共628轮完整38点、无空值，55次超时与55轮缺样估算对应，最长间隔15.06秒。五项服务运行，版本仍为deploy-20260915.4、配置23、数据库0013。短时恢复不能记作串口故障已修复。

Windows资源耗尽事件明确记录PID9692和8224分别占用约30.8GB和17.1GB提交内存，其创建时间与本次host-simple和host-bounded远端诊断启动时间高度吻合，强烈指向调查遗留进程。没有留存这两个进程当时的命令行，因此进程身份和具体卡住的表达式不是完全确证；本机受限的CRLF/CRCRLF小日志尾读均正常返回，不能宣称已经复现某个换行解析缺陷。原先没有远端执行限制的诊断流程存在缺陷，责任由本次调查承担，不能把该资源事件归给设备。

现已增加 `tools/diagnostic_limits.ps1`，并接入持续取证入口：源代码运行前将子进程加入Windows Job；整个工作进程树提交内存上限512MiB、远端执行时限120秒、stdout/stderr各最多保留2,097,152字符。超时、输出超限、残留子进程均失败并清理；监督进程退出时Job自动终止子进程。保留固定主机、SSH主机校验和权益检查；现有SQL仍有只读事务及30秒语句限制。Job不承诺取消外部Docker/WSL守护进程内部的任意工作，额外诊断仍需独立限制。

本机PowerShell5.1和7的实际进程回归验证正常JSON/中文传输、超时后子进程清理、父进程先退出、监督进程被终止、输出超限及大内存分配被拒绝，连同既有统计器共32项通过。新入口已在真实目标完成上述01:44快照。临时调查入口也已接入同一防护，并禁止重跑旧的Get-Content -Tail/-Wait调查脚本。

源证据与[本轮验证摘要](evidence/20260917-gateway-recovery.json)已保存。当前优先继续恢复后的有界观察，再与现场接线/转换器及设备固件做单变量对照；设备正式倍率和DO回读仍待确认，第二台实物验收延期。

## 9月17日网关停采事件（00:49初步记录，以上述复核为准）

9月16日17:44～9月17日00:47（北京时间）期间，`ruisheng-gw` 停止采集。退出信息为 `exit_code=255`，原因是创建容器时找不到 `/dev/ruisheng-rs485`；不是网关Python进程自身异常，也没有OOM标志。USB适配器仍绑定 `4-1`，自动挂载任务随后恢复别名到 `/dev/ttyUSB0`。

同一时段目标机有两条 Windows 资源耗尽事件（9月16日17:35、17:40），指出两个 PowerShell 进程占用约30.8GB和17.1GB提交内存；进程创建时间与本轮先前超时的诊断查询相符。该诊断查询属于本次调查操作，已确认其进程随后退出；不能把此次内存耗尽归因于现场设备。后续调查不再使用无界读取，远端诊断仅允许小范围只读输出并设置严格超时，避免影响挂载任务。

已通过既有 `remote_maintenance.ps1 -Action StartApp` 恢复原版本 `deploy-20260915.4`，操作ID `06c8610f-ce74-4d71-b1a8-7710a704c3e6`，审计记录显示五项服务全部启动。恢复后首批20轮均为完整38点、间隔约5秒，配置版本23、数据库迁移头0013，未修改应用、点位倍率或硬件。

这段停采窗口从稳定性统计中单列；恢复后的验收窗口重新从实际恢复时间计。原先发现的串口帧错误和无响应仍需在链路对照中处理，本次恢复本身不代表串口问题已解决。

## 当前结论（16:42恢复取证）

目标已恢复连接，2026-09-16 16:42:58（北京时间）首次完整只读取证成功，持续观察由此计时。原始基线24小时节点为9月17日16:42，但因17:44～次日00:47网关停采，连续稳定性窗口改从恢复后的9月17日00:47:34重新计时；阶段报告节点为9月18日00:47，最终节点为9月19日00:47，由下一次小时巡检形成报告。每小时巡检继续运行。

当前仍为 `deploy-20260915.4` / `4b5799a` / 数据库0013。五项服务运行、重启计数0，API/GW ready、Web200；活动版本读取前后相同，维护锁均释放。DEV001在线，配置版本23，38个实时值更新时间一致；另一个设备记录001已于9月14日软删除，因此现场仅确认1台有效设备。温湿度当前为26℃/47%，倍率仍0.1。

| 查询窗口 | 完整38点采样轮数 | 不完整轮/空值 | 超过7.5秒间隔 | 缺轮估算 | 同窗口超时日志数 | 最长间隔 |
|---|---:|---:|---:|---:|---:|---:|
| 最近1小时 | 630 | 0 / 0 | 83 | 84 | 84 | 15.03秒 |
| 最近24小时 | 14,808 | 0 / 0 | 2,302 | 2,387 | 2,387 | 20.15秒 |
| 当前发布以来约25.5小时 | 15,728 | 0 / 0 | 2,415 | 2,536 | 2,536 | 176.72秒 |

数据库在昨夜至恢复联网期间每小时均有入库记录，**远程离线未造成整夜停采**；但存在持续串口应答超时，尚不满足稳定性验收。当前版本日志2542行，其中2536条 `serial response timeout`，未达到4000行截断上限。最近24小时的2387次超时与缺轮估算完全一致，按成功采样加超时计数估算约13.88%超时。这里只表示1秒期限内未得到匹配有效响应；更下层的应答延迟、帧损坏或链路原因尚未确定。

当前版本最长间隔出现在9月15日16:09:24～16:12:20，176.72秒内对应34次超时，已在上述最近24小时窗口之外。最近48小时还包含此前升级/维护阶段及旧容器日志范围；不以当前容器日志计算整个48小时的超时率。逐项关联的44个当前版本长间隔、配置和时间边界见 `recovered-baseline-analysis.json`。

此次修复了统计器的两处兼容问题：Windows PowerShell5.1会把JSON数组作为单个管道对象输出；PostgreSQL的json_agg(record)可以在单个JSON结果内换行。现在直接接收服务数组，并使用quiet psql、拼接完整JSON结果，不再仅取第一行。两个PowerShell版本的数组数量边界与单行/多行JSON回归均通过，统计工具本轮20项测试通过；修复后的工具已在真实目标完成SQL读取和日志关联。目标应用、数据库和物理设备配置未修改。

首份快照：`tmp-test-logs/field-acceptance-20260916/snapshots/20260916-164240.json`。
运行就绪证据：`tmp-test-logs/inspect-serial-final-target.remote-b6e71698fb814d4f8976f62b0c114e4c.json`。
本轮回归：`tmp-test-logs/field-acceptance-20260916/collector-powershell-tests.xml`。
观察状态：`tmp-test-logs/field-acceptance-20260916/observation-state.json`，阶段为 observing_with_serial_timeouts。

现场连接阻塞已解除；单台DO回读和正式倍率仍待确认；第二台实物验收已延期。地址25本次原值28863，与此前5000不同，进一步说明不能直接把未经确认的倍率作为正式工程量。

## 前次离线阶段记录

已完成现有浏览器证据的采样间隔统计，建立有界只读数据库/网关统计入口，并在独立分支整理最近发布链及尚未归档的修复。现场持续运行验收尚未完成。

15:54（北京时间）本机 Tailscale 在线，目标 `WIN-OAUCM8UQUGH / 100.109.90.21` 显示离线，最后在线为 2026-09-16 02:56:55；SSH 22 端口连接超时。此状态只能证明远程不可达，不能据此断言现场断电或后台采集停止。本轮没有目标配置、版本或设备写入。

最后已有证据的现场版本是 `deploy-20260915.4`，源提交 `4b5799a`，数据库 `0013_serial_polling_profile`。DEV001 的 38 点、实时/历史、24 小时固定会话内自动续期、DI 两路显示均有 9 月 15 日验收记录。自然时间登录观察约 15 分钟，24 小时到期由可控时钟测试验证；不能表述为已完成 24 小时现场验收。

## 已保存数据的定量结果

所有计算都只采用浏览器持续观察样本的起止时间，去除双窗口重复时间，排除之后的导航、退出和重连操作。长间隔定义为超过 7.5 秒；漏轮估算为每个间隔除以 5 秒后四舍五入减 1，最低为 0，只计算首尾已观察采样之间。

| 保存的观察 | 窗口内采样时间数 | 首尾跨度 | 间隔中位数 | P95 | 最大间隔 | 超过7.5秒 | 估算未观察轮数 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 9/15 13:41～13:56 双窗口续期 | 153 | 893.39秒 | 5.075秒 | 10.067秒 | 14.929秒 | 25 | 26 |
| 9/15 15:21～15:22 DI显示 | 7 | 35.21秒 | 5.099秒 | 10.052秒 | 10.052秒 | 1 | 1 |
| 9/15 12:30～12:31 实时页 | 12 | 60.38秒 | 5.064秒 | 10.054秒 | 10.054秒 | 1 | 1 |

第一组估算观察覆盖率为 153/(153+26)=85.47%，**不是物理采集成功率或数据库完整率**。原记录的 158 个时间包含持续观察窗口之外的后续操作，两窗口多数时间各收到 38 条推送，总数 76 不代表 76 个点位。另两组能够按 point_id 去重，观察到的每轮均为 38 个点。

独立数据库快照记录 12:30:12.286522→12:30:22.340263 的 10.053741 秒间隔，中间缺少一轮；同一 12:30:00～12:30:40 的网关日志含 `serial response timeout`。因此至少这一次是采集链路缺口，不能以页面刷新问题解释。其他浏览器间隔仍需与数据库、带时间戳日志逐项关联。

当前轮询器默认响应截止 1 秒、轮内无重试，按 5 秒间隔继续下一次；一次超时可形成约 10 秒的成功采样间隔。尚无足够响应延迟、迟到帧或物理信号证据确定超时根因，不直接调大超时、加重试或改变现场总线。

## 只读复核与持续观察

入口：`tools/collect_field_acceptance.ps1 -OutputPath <新的本地JSON文件>`。使用既有 SSH 引导与目标 remote-support 权益校验，固定主机、固定站点；SQL 为 REPEATABLE READ / READ ONLY，单语句 30 秒、锁等待 1 秒，最多查询最近 48 小时的 DEV001。查询排除最新 10 秒，避免批量写入尚未收尾的瞬时不完整轮次。

输出含 1/24/48 小时及当前发布版本窗口、每轮点数、空值、间隔分布、最长 100 个缺口、每小时轮数、设备清单、当前倍率与实时原值、五项容器身份和重启数。网关日志最多最近 48 小时/4000 行，仅输出固定事件标签和时间，并标记可能截断。活动版本前后不一致时，该次不能用于同版本稳定性结论。

现场恢复后，先运行一次并核对数据库输出；再按小时保存快照，满 24 小时形成首份结论，必要时扩展至 48 小时。维护、重启、配置变更和网络不可达窗口单列，持续观察以数据库覆盖为准，不能把远程离线自动算成停采。若存在未解释缺样、点位不完整或服务异常，保留待整改状态。

离线阶段已用PostgreSQL解析器检查六条SQL语句，并通过PowerShell双版本语法与统计单测；16:42恢复后已进一步完成真实目标SQL读取。统计使用当前点数/周期作为参照，历史配置有变化时应分段，不能用当前配置直接认证整个 48 小时窗口。

已建立本线程每小时巡检“润盛现场采集持续验收”（automation ID：`automation`）。等待期间同一离线状态不重复通知；恢复、实质异常、阶段结论或需现场处理时通知。观察起点为第一份成功现场取证，24小时阶段报告、48小时最终统计后暂停；最迟北京时间9月19日16:00结束并如实报告未完成项。初始 `observation-state.json` 的起点为空，现已设置为16:42:58；等待联网时间不计入本轮观察。

## 发布基线整理

独立分支 `codex/field-acceptance-20260916`，路径 `C:/ProgramData/Ruisheng/publisher-build/field-acceptance-20260916`，从 `4b5799a` 建立。该提交链已包含 9 月 5～15 日的管理员引导、升级恢复、桌面入口、串口采集、实时页、自动续期和 DI 显示。

已合入 `6508209` 的 PostgreSQL TCP 就绪修复及回归；纳入根目录中已有的远程权益传输/验签兼容修复、对应回归和精确健康检查403过滤。归档 9 月 14～15 日现场报告及默认点表说明。默认 CSV 的 BOM/CRLF 与 mapping 哈希保持一致，Git 属性与行尾钩子仅对这一交付文件保留原字节。

发现根工作区中 `tools/remote_maintenance_prepare.ps1` 落后于已发布链的审计 ACL 保护实现；已确认该文件没有用户未提交改动，备份后同步已发布且通过本轮回归的版本。旧 MDF 溯源工具包含与当前网关不一致的历史源码哈希，需要单独重建溯源证据，未用过时根文件覆盖发布基线。另一 `codex/fc05-control-20260915` 工作树存在未提交控制开发，未混入此次采集验收整理。

主工作区原有修改和未跟踪文件保留；本次只同步新增工具、清单与更新的进度文档并保存备份。本分支尚未发布到现场，也不修改已签名的 `deploy-20260915.4`。

## 验证与证据

- 首批统计、生产配置与串口回归：90 项通过。
- 已归档远程维护/权益传输修复回归：207 项通过，561.16秒。
- 前端精确健康检查错误分类：8 项通过，前端类型检查通过。相关单测ESLint通过；两个e2e文件不在既有ESLint配置范围内，工具给出忽略提示，未声称这两份文件通过ESLint。
- 两项 PostgreSQL TCP 就绪及八项多设备真实数据库回归：本机 Docker 不可用，10 项跳过，不能记作通过。
- 合计305项测试通过、10项集成测试跳过；Ruff、Mypy、PowerShell双运行时语法、PostgreSQL语法解析及全部适用pre-commit检查通过；默认CSV哈希与mapping核对一致。
- 证据目录：`D:/江苏润盛/tmp-test-logs/field-acceptance-20260916/`，含 browser-interval-summary.json、connectivity.json、integration-imports.json 和各组 JUnit。
- 点位校准与第二台设备的信息缺口：[校准清单](../point-tables/calibration-checklist-20260916.md)。

联网事项已于16:42关闭。仍待用户提供：现有单台设备的DO回读布局、功率因数/频率正式编码与倍率。第二台设备暂无，接入验收延期。持续采集观察与这些信息确认并行推进。

## 9月17日10:04自动恢复安装复核

已安装只处理串口缺失启动失败的网关自动恢复任务；计划任务10:03实际执行成功，当前健康网关被正确跳过，五项服务的容器ID和启动时间保持不变。51项相关回归通过，现场未注入故障。最新小时窗口641轮均为完整38点，72次超时对应72轮缺样估算，最长间隔20.216秒。该改动处理启动竞态，串口稳定性仍未通过；24/48小时观察节点保持原恢复后的9月18日/19日00:47。详见[安装、验证与回退记录](2026-09-17-serial-gateway-recovery.md)。
