# DEV001 单台串口超时调查（2026-09-16）

本轮已将实际捕获的10次超时定位到**网关帧解析之前的收发链路异常**：6次未收到串口有效载荷，3次只收到2～3字节且FTDI报告UART帧错误，1次仅收到2字节。具体故障部件仍需通过接线、转换器和设备固件的对照检查确定；不能据此认定某一根线或某一份固件已经确诊。单台稳定性验收仍未通过，也没有宣称已修复。

用户已明确暂无第二台设备。本轮只处理DEV001，第二台实物接入延期，不作为当前阻塞项。

## 字节、日志和数据库交叉验证

在现有网关正常轮询期间，对已确认的FTDI适配器 `0403:6001 / AI06JYFW` 进行两次各180秒的被动USB抓取。未另开串口、未发送额外Modbus请求。请求均为 `01 03 00 00 00 26 C4 10`（从站1、FC3、起始0、38寄存器）。下表时间为北京时间。

| 抓取窗口 | 请求数 | 完整且CRC正确的81字节响应 | 无载荷 | UART帧错误且无完整响应 | 其他不完整响应 | 同窗超时日志 | 数据库完整38点轮数 |
|---|---:|---:|---:|---:|---:|---:|---:|
| 17:12:57～17:15:57 | 36 | 34 | 1 | 1 | 0 | 2 | 34 |
| 17:19:05～17:22:05 | 36 | 28 | 5 | 2 | 1 | 8 | 28 |
| 合计 | 72 | 62 | 6 | 3 | 1 | 10 | 62 |

- 第二次抓取补充了发送完成事件，36次USB发送完成状态均为0。它证明请求已送达USB适配器，不能证明设备电气接口已经正确收到请求。
- 62个正常响应均在请求后105～399毫秒内收全，没有捕获到超过1秒才完成的有效响应。10个失败事务均有超过1秒的观察范围，直到下一次请求或抓取结束仍未出现有效响应。
- 62轮分别与数据库中的62个采样时间对应，每轮38个不同点位、无空值；10个失败事务分别对应10条 `serial response timeout` 日志。数据库配置版本仍为23。
- 将原始USB数据剥除每包2字节FTDI状态头后，按原分片及时间间隔回放至当前版本 `Framer(strip_dtu_heartbeats=False)`：62个完整帧全部被接受，10个异常事务均没有被误收。现场网关也没有漏掉这些完整帧。
- 所有已捕获的USB接收完成状态均为0；错误标志出现在适配器报告的UART线路状态中。有效载荷捕获没有长度截断。

关键异常样例：网关在17:15:54.508记录超时，对应收到的串口载荷为 `B0 70 82`；首个USB包为 `B1 68 B0 70`，其中 `68` 为线路状态，`0x68 & 0x08 != 0`。Linux FTDI驱动将位3定义为 `FTDI_RS_FE`（Framing Error，串口帧/停止位错误）。另外两次带该标志的异常对应17:19:10.390及17:21:26.026的超时日志。这里的UART帧错误与应用层Modbus CRC错误是不同层次。

定义依据：[Linux v6.18 FTDI状态位](https://github.com/torvalds/linux/blob/v6.18/drivers/usb/serial/ftdi_sio.h#L540)。usbmon文本时钟按4096秒回绕处理，依据[mon_text.c](https://github.com/torvalds/linux/blob/v6.18/drivers/usb/mon/mon_text.c#L182)。重建的请求墙钟时间约有1秒精度限制，日志时间与数据库时间保留原始值；逐轮关联使用不重叠的时间容差，结果均为唯一匹配。

## 9月17日01:44复核与诊断防护

网关已于00:47恢复。数据库的实际采样缺口为9月16日17:38:29.763至9月17日00:47:32.706，共7小时9分2.943秒；17:44是Docker报告串口别名不存在、启动失败的时间，不是整个缺口的起点。这段停采计入整体不可用时间；连续稳定性验收另从恢复后重新计时，24/48小时节点分别为9月18日/19日00:47。

至01:44，恢复后约57分钟共628轮完整38点、无空值，55次超时与55轮缺样估算对应，最长间隔15.06秒。五项服务运行，版本仍为deploy-20260915.4、配置23、数据库0013。短时恢复不能记作串口故障已修复。

Windows资源耗尽事件明确记录PID9692和8224分别占用约30.8GB和17.1GB提交内存，其创建时间与本次host-simple和host-bounded远端诊断启动时间高度吻合，强烈指向调查遗留进程。没有留存这两个进程当时的命令行，因此进程身份和具体卡住的表达式不是完全确证；本机受限的CRLF/CRCRLF小日志尾读均正常返回，不能宣称已经复现某个换行解析缺陷。原先没有远端执行限制的诊断流程存在缺陷，责任由本次调查承担，不能把该资源事件归给设备。

现已增加 `tools/diagnostic_limits.ps1`，并接入持续取证入口：源代码运行前将子进程加入Windows Job；整个工作进程树提交内存上限512MiB、远端执行时限120秒、stdout/stderr各最多保留2,097,152字符。超时、输出超限、残留子进程均失败并清理；监督进程退出时Job自动终止子进程。保留固定主机、SSH主机校验和权益检查；现有SQL仍有只读事务及30秒语句限制。Job不承诺取消外部Docker/WSL守护进程内部的任意工作，额外诊断仍需独立限制。

本机PowerShell5.1和7的实际进程回归验证正常JSON/中文传输、超时后子进程清理、父进程先退出、监督进程被终止、输出超限及大内存分配被拒绝，连同既有统计器共32项通过。新入口已在真实目标完成上述01:44快照。临时调查入口也已接入同一防护，并禁止重跑旧的Get-Content -Tail/-Wait调查脚本。

源证据与[本轮验证摘要](evidence/20260917-gateway-recovery.json)已保存。当前优先继续恢复后的有界观察，再与现场接线/转换器及设备固件做单变量对照；设备正式倍率和DO回读仍待确认，第二台实物验收延期。

## 主机与采集软件状态

17:09目标机的USB绑定为 `4-1`，WSL活动设备为 `/dev/ttyUSB0`，固定别名 `/dev/ruisheng-rs485` 指向该设备；FTDI延迟参数为16毫秒。网关当时CPU约2.22%、内存72.54MiB。硬件维护审计最后一次状态切换在9月15日12:08，未记录今天的重新挂载。该快照不能排除所有瞬时资源问题，但没有显示当前持续CPU/内存压力。

五个运行容器中只有网关映射串口，均非特权容器。17:24与17:26复核均保持五项服务运行、重启计数0；活动版本仍为 `deploy-20260915.4`，数据库配置版本23，维护锁释放。没有应用发布、服务重启、点位倍率或硬件控制变更。

只在临时挂载命名空间内打开usbmon，结束后核对临时debugfs目录与usbmon模块均已移除。第一次抓取完成后退出码为1，第二次清理曾报告卸载延后；最终独立检查确认资源已清理。两次的 `Terminated` 是180秒 `timeout` 结束读取进程的输出，完整结束标记和180秒时钟范围均已保留，不能把退出码直接当作抓取完整性证明。

17:26快照的最近1小时仍有101轮缺样估算、613轮完整采样，最长间隔15.22秒。因此本轮是定位取证，不能写成稳定性问题已解决。

## 接下来按单台设备推进

1. **现场链路对照**：先核对现有RS485的A/B连接、公共参考地、接头、线长、供电及是否还有其他主站。在允许中断通信的窗口，优先用已知正常的短双绞线做对照，保持从站1、9600/8N1和5秒轮询不变，记录操作起止时间。若仍有错误，再单独更换已知正常的USB-RS485转换器，逐项比较，避免同时改变多个条件。
2. **固件定位**：补充这台设备的型号、固件版本，以及是否为开发测试板/模拟数据。若短线和转换器对照后仍异常，检查设备UART接收溢出、帧错误、Modbus接收状态机、RS485收发方向切换和阻塞/关中断任务。项目中未找到可直接修改的设备固件源码；本轮不能远程完成这些硬件或固件改动。
3. **修复后复测**：先在相同参数下重新抓取和核对数据库，再从实际修复时间开始单独做24小时持续观察，必要时扩展48小时。比较UART错误、无应答、超时率、最长间隔及38点完整性。此前观察保留为修复前基线，不能混用为修复后通过证据。
4. **点位校准**：当前温湿度35/36的0.1倍率继续作为已确认项；频率、功率因数、谐波与DO回读仍依正式协议/参考值核对，详见[单台点位校准清单](../point-tables/calibration-checklist-20260916.md)。这部分需要设备信息，未填入推测倍率。

这批失败事务缺少完整响应，单纯增加等待时间没有对应的迟到有效帧证据；轮内重试可以作为后续韧性设计评估，不能用来证明已消除线路/设备侧异常。本轮未改变响应截止时间或增加重试。

## 证据与复现

归档摘要：[字节、日志与数据库验证结果](evidence/20260916-serial-diagnostics.json)。

完整证据目录：`D:/江苏润盛/tmp-test-logs/field-acceptance-20260916/investigation/`。

- `passive-usb-180s.json`、`passive-usb-confirm-180s.json`：原始USB抓取及开始/结束、清理信息。
- 同名 `-analysis.json` / `-analysis-replay.json`：每轮帧、线路状态、耗时与真实解析器回放。
- `capture-verify.json`、`capture-final-verify.json`：同窗网关日志、服务与最终临时资源清理检查。
- `capture-database.json`：有界只读事务中的62轮数据库记录。
- `verification.json`、`rounds.json`：72轮唯一关联结果、适用范围与源证据SHA-256；摘要另随本报告归档。
- `analyze-usb.py`、`replay-capture.py`、`verify-evidence.py`：离线解析、回放和交叉验证脚本。后两项分别验证当前帧解析结果和字节/日志/数据库唯一对应，不访问或修改现场设备。

两次抓取合计6分钟，仅解释这72次请求中的10次超时，不能据此断言此前24小时每一次超时均有相同根因。没有第二台设备不影响当前单台整改与验收的推进。

## 9月17日03:41基线与现场对照准备

最新只读快照中五项服务运行，启动时间与01:44快照一致。最近一小时640轮完整38点、无空值；同窗74条超时日志与74轮缺样估算对应，最长间隔19.95秒，日志未截断。已保存当前38点配置与原值，当前稳定性仍未通过。

[现场对照记录](2026-09-17-dev001-field-isolation.md)已备好短线、转换器和固件的执行顺序及窗口记录项；现场物理改动尚未执行。等待现有自研板的固件源码/版本、线长和可用短线信息。两次USB抓取发生在遗留诊断进程存活期间，不据此排除主机资源影响或单独确诊硬件。第二台设备继续延期。

## 9月17日10:04自动恢复安装复核

已安装只处理串口缺失启动失败的网关自动恢复任务；计划任务10:03实际执行成功，当前健康网关被正确跳过，五项服务的容器ID和启动时间保持不变。51项相关回归通过，现场未注入故障。最新小时窗口641轮均为完整38点，72次超时对应72轮缺样估算，最长间隔20.216秒。该改动处理启动竞态，串口稳定性仍未通过；24/48小时观察节点保持原恢复后的9月18日/19日00:47。详见[安装、验证与回退记录](2026-09-17-serial-gateway-recovery.md)。
