# DEV001 单台现场对照记录（2026-09-17）

当前先处理 DEV001 的串口超时，再进行点位校准。第二台设备验收延期。本清单已准备，现场换线、换转换器和固件检查尚未执行。

## 已核实的基线

9月17日03:41快照中，五项服务运行，启动时间与恢复后快照一致；活动版本为 `deploy-20260915.4`，DEV001 配置版本23。最近一小时统计区间为北京时间02:41:22至03:41:12：640轮完整38点、无空值，74条串口超时日志对应74轮缺样估算，最长成功采样间隔19.95秒。按成功轮数加超时数计算，本窗口超时占比约10.36%；缺轮估算不是独立的物理请求计数。

38点当前配置和原值已保存在原始快照。DI原值3、DO原值0；温湿度原值270/500，显示27℃/50%，已确认倍率为0.1。频率此次原值5000，之前曾出现28863、32206，单个5000样例不能确认正式倍率。

原始快照：`D:/江苏润盛/tmp-test-logs/field-acceptance-20260916/snapshots/20260917-next-step-2.json`；[可核对的摘要及源文件哈希](evidence/20260917-dev001-field-baseline.json)。这些是03:41的观测结果，不代表之后每小时均已执行巡检。

## 现场执行顺序

| 步骤 | 操作与记录 | 下一步条件 |
|---|---|---|
| 1. 确认设备与接线 | 记录自研板硬件/固件版本、固件源码位置、RS485线长、A/B端子对应、参考地/终端/偏置的现有连接、供电、是否存在其他主站。按设备说明核对，不猜测端子含义。 | 确认实际接线及可用短双绞线。 |
| 2. 短线对照 | 只更换RS485线，保留现有FTDI转换器、供电和设备配置。记录操作开始、结束、采集恢复时间。恢复后保留完整1小时数据，与原线的同长度窗口比较。 | 若改善，保留证据并复核接线因素；若仍有超时，进入转换器对照。短时改善只作为定位线索。 |
| 3. 转换器对照 | 有已知良好转换器时，在短线条件下只更换转换器，记录型号、USB VID/PID/序列号。原转换器为 `0403:6001 / AI06JYFW`；替换后必须核对USB绑定、串口别名和容器设备映射，再统计恢复后的完整1小时。 | 没有备用转换器时标记“未执行”，先检查已取得的固件资料。不得把换转换器后的未挂载误判为设备无应答。 |
| 4. 固件检查 | 在确认适用的源码后检查UART错误/溢出处理、Modbus接收状态机、RS485方向切换及阻塞任务；结合设备日志确定修改位置。 | 设备身份和可复现证据明确后，形成针对性修复。 |
| 5. 修复后验收 | 从实际修复且恢复采集后重新统计24小时，必要时扩展48小时；对比超时、最长间隔、38点完整性及服务启动时间。 | 无未解释缺样、点位不完整或服务异常后，进入正式点位校准。 |

固定通信条件：从站1，9600/8N1，FC3、起始0、38寄存器，轮询5秒。观察采用现有网关及受限的只读取证入口。更换线材或转换器的停采时间计入整体不可用时间，并与各段连续运行结果分别记录。

已有两次USB抓取说明捕获的失败事务缺少完整有效响应；它们发生在后来发现的诊断进程存活期间，因此不能据此排除主机资源影响或单独判定某个硬件故障。恢复后超时仍持续，需要上述对照来进一步定位。

## 每次对照填写

| 字段 | 记录 |
|---|---|
| 唯一改变的项目、操作人 | 待现场填写 |
| 设备硬件/固件版本、转换器身份、线长 | 待现场填写 |
| 操作开始/结束、采集恢复时间（北京时间） | 待现场填写 |
| 比较窗口开始/结束、原始快照路径 | 待取证 |
| 完整轮数/总轮数、空值、同窗超时数、缺轮估算、最长间隔 | 待统计 |
| 服务启动时间、版本/配置是否变化、日志是否截断 | 待核对 |
| 结论及尚未排除的因素 | 待复核 |

操作结束后，告知实际改动和恢复时间即可按窗口取证。串口稳定后，按[点位校准清单](../point-tables/calibration-checklist-20260916.md)核对DO回读、频率、功率因数、谐波及其他未确认工程量；需要适用固件定义和参考值，当前不填推测倍率。
