# DEV001 串口缺失启动失败的自动恢复（2026-09-17）

现场已于北京时间10:01安装自动恢复入口，源提交 `933218ba72d76c8980bc14e4d073579aa0c49b29`。目标仍运行 `deploy-20260915.4`，应用镜像、数据库0013及DEV001配置23保持原值。五项服务的完整容器ID和启动时间均未变化。

## 问题与处理

9月16日Docker恢复时，网关因 `/dev/ruisheng-rs485` 尚不存在而启动失败。USB挂载任务随后恢复串口别名，但未再触发网关启动，导致持续停采。挂载任务继续只负责硬件可见性；新增的 `Ruisheng-Serial-Gateway-Recovery` 任务调用既有受保护桌面启动器的专用恢复模式。

任务以现场Docker用户lenovo的S4U身份运行，每分钟检查一次，开机后90秒另触发一次；隐藏运行、禁止并发、单次上限4分钟。网关正常运行时只读检查后退出。恢复必须同时满足：

- 网关明确处于Docker添加所配置串口时的 `no such file or directory` 错误，退出码255，重启策略为 `unless-stopped`；无OOM、暂停、重启中等其他状态。
- 另外四项服务运行，活动版本、镜像、容器ID和完整执行配置匹配，数据库版本为活动候选要求的0013。
- 取得现有两把维护租约锁，升级标记未阻断，配置与版本指针未变化。
- 受保护的硬件ready记录不超过20秒，USB身份符合现有FTDI范围，串口别名与配置一致，WSL确认该路径是字符设备。

启动前再次检查以上条件，仅按完整ID启动原网关容器，随后复核全部服务健康。该路径不执行迁移或容器重建，普通退出、人工正常停止或整站停机不触发。

如果要保留一个已因串口缺失而启动失败的网关处于停止状态，应先禁用该任务；对已经停止的容器再次执行Docker stop，不一定改变可观测状态。任务不处理仍在运行但串口已失效的容器，也不修复UART帧错误或无应答。

## 验证与限制

51项相关测试已全部通过，涵盖PowerShell5.1与7的错误判定、原启动器回归、容器身份与配置约束、仅启动网关、维护锁/版本变化、其他服务停止、硬件丢失或过期、审计失败和任务参数。首轮50项通过、1项因安装器新增可选任务后的旧断言失败；更新该默认行为断言并补跑新功能与该用例11项全部通过，按用例去重为51项。Ruff、格式及提交钩子通过。

09:57在目标机以只读方式执行新路径所用的容器配置、硬件及版本检查，均通过。10:01安装时核对旧文件哈希，保存原启动器与guard receipt，沿用维护锁和启动审计，核对新哈希及receipt一致。安装进程使用已验证的远端Job限制，时限180秒，结束后租约释放。健康网关的显式执行返回 `SKIPPED serial_gateway_recovery_not_needed`。

10:04读取计划任务，最近一次实际执行时间10:03:52，结果0，状态Ready，重复间隔1分钟，执行上限4分钟。该结果证明任务在现场用户上下文能执行正常状态检查；现场未注入串口丢失故障，实际故障后的恢复时间仍待自然事件或后续受控演练确认，不能写成完整现场故障演练已通过。

10:04只读采集快照中最近一小时641轮均为完整38点、无空值，72次超时与72轮缺样估算对应，最大间隔20.216秒。五项服务启动时间仍与安装前一致，网关从00:47持续运行。这次安装没有重新开始采集验收窗口；原恢复后24/48小时节点仍为9月18日/19日00:47。串口稳定性仍未通过，继续按[现场对照清单](2026-09-17-dev001-field-isolation.md)处理接线、转换器及固件，再做点位校准。第二台设备继续延期。

## 证据与回退

[安装与复核摘要](evidence/20260917-serial-gateway-recovery.json)包含安装前后身份、任务执行结果、采集指标及原始证据哈希。完整证据在 `D:/江苏润盛/tmp-test-logs/field-acceptance-20260916/investigation/`，安装后快照为 `../snapshots/20260917-serial-recovery-installed.json`。

原文件备份位于目标机：

`C:\Ruisheng\tools\serial-recovery-933218ba72d76c8980bc14e4d073579aa0c49b29\`

内含 `launcher.previous.ps1`、`guard.previous.json`、`installation-result.json`。需要暂停自动恢复时，在目标机管理员PowerShell执行 `Disable-ScheduledTask -TaskName 'Ruisheng-Serial-Gateway-Recovery'`。恢复原启动器应在维护锁保护下，将备份启动器与guard receipt一起原子替换并核对原哈希；安装脚本在安装失败时执行这一路径。停用自动恢复不需要停止当前正常采集。完整安装失败回退未在现场人为触发，原文件备份哈希已核对。
