# DEV001 单设备串口有限补读

DEV001原定24小时验收已形成期末结论：补读有实测改善，持续稳定性未通过。已取证23小时2分15.703秒内16,303轮完整38点、0空值，估算缺196轮，最长间隔45.076秒；1,511次补读恢复1,315轮。SSH公钥被拒导致最后57分44.297秒证据不足，当前采集状态未知。原定时验收已暂停（PAUSED，回执已核验），不自动延长为48小时；需现场恢复访问并提供板端RX/TX/DE与CRC证据。见[期末报告](2026-09-18-dev001-24h-acceptance.md)。

以下为历史巡检和发布记录；其中旧24/48小时安排已由本次期末结论取代。

9月18日09:25巡检发现09:12:51–09:13:36出现45.076404秒采样缺口，连续8轮首次与补读均超时，随后自行恢复；五项服务身份、运行版本和配置未变。累计15,241轮均完整38点、0空值，估算缺186轮；这次没有同期USB/板端证据，具体原因仍未隔离。原11:53:04报告节点保持，不能宣称完整通过。详见[连续超时记录](2026-09-18-dev001-timeout-burst.md)。

9月17日16:02超时归因复核：被动USB抓取111次尝试，108个合法响应全部对应完整38点入库，3次失败在USB接收端已表现为UART帧错误、残帧或无载荷。本次没有捕获补读再次超时，不能据此解释此前所有缺轮；未发现新的平台漏收/漏入库缺陷。优先请固件工程师按实际RX/TX/DE与CRC证据核对板端和RS485链路，保留当前24小时验收。详见[归因交接报告](2026-09-17-dev001-timeout-attribution.md)。

已于9月17日11:53发布。12:03实机复测约十分钟：122轮完整38点、0空值，8次补读恢复7轮，1次补读再次超时，估算缺失1轮。短时缺轮估算比例为0.81%；升级前一小时为11.36%。窗口长度不同，这仅是初步改善证据。当前安排已按用户最新授权调整为下述24小时验收与修复。

## 当前安排：24小时验收与自主修复

用户已授权验收期间自行定时检查、定位和修复问题。原任务`automation`已更新为“润盛单台24小时验收与修复”，每小时23分、53分巡检，替代先前每小时仅取证安排。验收窗口从9月17日11:53:04至9月18日11:53:04，由首个完整覆盖该节点的巡检形成报告；本轮不自动延长为48小时。以下旧观察计划为历史记录。

巡检保留已有远端进程树时间、内存和输出限制，核对38点完整性、空值、缺样、所有尝试超时、补读结果和服务身份。发现有证据的软件问题后，在独立工作区修复、测试，按既有签名发布、隔离验收、备份及受审计维护入口部署，再用实际采样复核；需要现场接线或固件资料才能处理的问题告知用户。无新异常时不改动健康服务，不重复通知。

若修复涉及部署、重启或采集配置变化，另从实际恢复时刻记录修复后的连续观察段，原24小时报告节点不推迟，所有故障和维护仍计入原窗口。期末若修复后未满连续24小时，明确报告证据不足和所缺时长，不拼接跨版本数据宣称通过。形成结论并完成安全收尾后暂停本任务，保留证据及现场状态。

## 变更与边界

此前一次响应超时就丢失整轮采样。发布前2026-09-17 10:32～11:32现场快照有632轮完整38点采样、0空值、81轮相邻采样间缺失估算，最大间隔20.158秒；同窗口日志有82次响应超时。

新增每轮最多一次相同只读请求补读，默认启用。每次仍等待1秒，补读前保持0.2秒静默并清理软件残帧与串口输入缓冲。原始请求的功能码、地址、数量和点位快照保持一致，不推进分组游标；同轮最多入库一次。下一轮仍按首次请求时间和原周期调度。

补读仅限总线上恰好一台设备，并须为完整响应、入库和末尾静默留足时间。默认参数要求周期至少3.4秒；DEV001周期5秒满足条件。配置变化、删除、切换串口、增加第二台设备、串口关闭或时间预算耗尽都会停止补读。多设备原有轮询策略保持不变。发送卡住直接结束总线任务，设备异常响应和入库失败不触发补读。

`GW_SERIAL_PORTS`每个条目新增严格整数`read_timeout_retries`，仅允许0或1，默认1，运行时支持0关闭。受保护现场的串口配置校验仍要求原字段集合，不能直接修改现场JSON添加该字段；现场回退使用原签名候选包。无数据库迁移，无寄存器/线圈写入，无串口参数调整。

Modbus RTU没有事务ID；在补读窗口内收到的同一请求迟到响应无法区分属于首次请求还是补读，可用于该轮采样。这不是设备响应迟到问题的根治。既有抓包中的无响应、短帧与UART帧错误仍需硬件/固件排查。

## 可观测性与验证

原有`serial response timeout`及timeouts计数保留，每次尝试超时都记录。新增`serial retry attempt`、`serial retry recovered`、`serial retry exhausted`，分别对应补读发起、有效响应且入库回调成功、补读再次超时。异常响应、发送失败和入库失败使用原有独立事件；取消或配置变化也可能使补读没有终态。入库回调成功不等同数据库批量提交，仍须核对数据库完整轮次和空值。

现场采集器已识别这三类新事件。启用后不能再用“响应超时次数=缺失轮次”；需同时报告原始尝试超时、补读恢复和实际采样间隔。日志有4000行上限，`possibly_truncated=true`时不能当作完整48小时计数。

网关单元/性质测试与采集器回归285项通过；补充多设备长周期、补读异常/入库失败、两种PowerShell日志解析后，相关82项通过，覆盖合计290个用例。Ruff和改动模块mypy通过。真实StreamReader测试包含截断首帧、清空残帧、分段有效响应和重复响应。现场部署与前后对比见下节，测试结果不替代实机效果。

基线证据：`tmp-test-logs/field-acceptance-20260916/snapshots/20260917-serial-resilience-baseline.json`。

## 现场发布（北京时间11:53）

已通过现有受审计的完整升级入口发布`deploy-20260917.1`，源提交`3a3ad8dcd2333f72d9d15eab3c305d3350371b6a`，逻辑身份`sha256:64e66c758a137891b30fc894ea5ad880d47136ae810f74b22026edbf7466cc6d`。操作ID为`ca28148c-5c97-496a-b102-5ef361ad602d`，11:53:04收到提交成功回执。网关镜像为`sha256:b792ec9eba8ab537593387865921ed2def5e0bf4915c4e520163160fb0653044`，其余四个镜像保持原身份。五项服务按升级流程重建，数据库仍为0013、设备配置仍为23。

发布前验证签名、档案哈希、目标机加载后的五个镜像身份；候选应用在独立内网和新建数据卷中通过API/GW健康、网页HTTP及数据库版本检查，未发布宿主端口，测试容器已停止，生产容器ID和活动指针在验收期间均未变化。本机Docker读取旧PostgreSQL镜像超时，因此本次镜像构建与隔离验收在目标机完成，构建和验收容器均有资源限制，远端脚本使用已有Windows Job时限/内存限制。

升级前最近一小时（10:32～11:32）632轮均完整38点，无空值，估算缺失81轮，占已采轮次与缺轮估算之和的11.36%，最大间隔20.158秒。11:54首份新版本窗口16轮完整38点，两次响应超时均补读成功，无估算缺轮。短时验证证明补读路径在实机生效，不能据此宣布长期稳定性通过。

针对切换时刻另做了固定五分钟范围的只读查询：网关本次启动前最后一个采样为11:52:49.831986，启动后首个采样为11:52:55.701136，相邻间隔5.86915秒，未观察到额外整轮缺样。这不是零停机证明，服务重建事件仍记录在案。原9月16～17日7小时9分停采继续计入整体不可用时间。

原每小时只读取证任务已更新，新版本24/48小时节点为9月18日/19日11:53，最迟9月19日16:00结束。补读统计与原始超时分开；日志截断时不把可见事件数当作完整窗口总数。第二台设备仍延期。

12:00复核原串口缺失启动恢复计划任务：状态Ready，11:59:52实际运行结果0，启动器哈希仍为`d795d5cc53e807c4a766fbb21cf910f0843cc9bb0ab4c41141b2c44b4f5490e6`。该结果证明升级后任务仍可执行；本轮未注入串口缺失故障。

数据库和角色备份保存在目标站点`backups/ca28148c-5c97-496a-b102-5ef361ad602d/`。如需回退，应通过同一维护入口发布原签名候选`deploy-20260915.4`，不要修改运行中的镜像或现场受保护配置。

完整发布回执、镜像加载和隔离验收证据位于`tmp-test-logs/field-acceptance-20260916/serial-retry-deployment/`；切换间隔证据为`investigation/serial-retry-cutover.json`。

## 12:03复测

| 指标 | 升级前一小时（10:32～11:32） | 新版本约十分钟（11:53～12:03） |
| --- | ---: | ---: |
| 完整38点采样轮次 | 632 | 122 |
| 空值 | 0 | 0 |
| 相邻采样间缺轮估算 | 81 | 1 |
| 缺轮估算 /（已采轮次 + 缺轮估算） | 11.36% | 0.81% |
| 最大采样间隔 | 20.158秒 | 9.861秒 |
| 同窗口原始响应超时事件 | 82 | 9 |
| 补读发起 / 恢复 / 再次超时 | 未启用 | 8 / 7 / 1 |

采样与日志均按相同起止时刻筛选，无日志截断。升级前82次超时与81轮缺样估算不完全相等，因为缺轮估算只覆盖首末采样之间，不含窗口边界；升级后的9次超时包含8次首次超时及1次补读超时。恢复事件和真实完整采样共同表明补读生效，但仍有一次完整轮次未恢复。五项服务保持本次升级后的ID和StartedAt，DEV001在线、配置版本仍为23。

[发布与对比证据摘要](evidence/20260917-serial-read-retry.json)保存镜像身份、窗口统计、原始快照哈希、切换间隔和恢复任务结果。最终持续验收不能把这十分钟外推为整日成功率，也不能据此认定UART/无应答根因已修复。

## 12:33复测

新版本从11:53:04到12:33:34累计约40分钟：478轮完整38点、0空值；38轮首次请求超时后进入补读，32轮补读恢复，6轮补读再次超时，因此响应超时事件合计44次。相邻采样间缺失估算为6轮，估算比例约1.24%，最大间隔11.203秒。与发布前一小时11.36%的估算相比，缺样明显减少，但仍有6轮未恢复，且两段窗口长度不同；这支持继续观察，不构成最终稳定性通过。

该窗口日志未截断，事件计数为`44 / 38 / 32 / 6`（所有尝试响应超时 / 补读发起 / 补读恢复 / 补读再次超时）。数据库完整轮次、日志和活动版本均已交叉核对，五项服务仍运行且重启计数为0。下一步只读采集继续执行，24小时节点为9月18日11:53；若出现网关停止、版本漂移或缺样明显反弹，立即单独记录并暂停外推。
