# DEV001 单台24小时持续采集验收期末报告

**结论：补读有实测改善，持续稳定性未通过；原定窗口最后57分44.296764秒证据不足。** 已确认的缺轮本身就不满足既有验收标准，不能因已入库轮次完整、服务运行或补读成功而宣称通过。第二台实物验收继续延期。

原定验收窗口保持北京时间 **2026-09-17 11:53:04.080518—2026-09-18 11:53:04.080518**。本报告由首次覆盖截止节点的11:53心跳形成；11:54实际取证失败，使用此前保存证据完成期末结论，没有补造巡检，也没有延长为48小时。

收尾状态：报告与证据已整理；原任务的定时验收已暂停（PAUSED，2026-09-18T12:08:30.773654+08:00核验），任务和证据保留。现场采集服务未因本报告被停止；最后成功取证之后是否仍在正常采集，当前无法确认。

## 观察覆盖与统计口径

最后成功采集快照为9月18日10:55:31，补充健康快照为10:56:11；数据库统计截止10:55:19.783754。数据库覆盖原窗口的 **23小时2分15.703236秒**，距原定截止尚缺 **57分44.296764秒**。采集入口为避免批量入库尚未刷新的误判，有意排除查询时刻最新10秒。

以下数字全部只针对这段已有证据的窗口，**不是完整24小时数据或事件总数**：

| 项目 | 结果 |
| --- | ---: |
| 已入库采样轮次 | 16,303 |
| 每轮完整38点 | 16,303轮，全部完整 |
| 空值 / 不完整轮 | 0 / 0 |
| 相邻采样间估算缺轮 | 196 |
| 缺轮估算 /（已采轮次 + 缺轮估算） | 1.18795% |
| 采样间隔中位数 / P95 | 5.036209 / 6.105788秒 |
| 超过7.5秒的间隔 | 187段 |
| 最长采样间隔 | 45.076404秒 |
| `serial response timeout` | 1,707次：首次1,511 + 补读196 |
| `serial retry attempt` | 1,511次 |
| `serial retry recovered` | 1,315次，补读恢复率87.02846% |
| `serial retry exhausted` | 196次 |
| 已识别的入库超时 / 入库失败 / 串口异常 / 发送未完成事件 | 均为0 |

缺轮是按既有5秒周期对相邻采样间隔取最近整周期得到的估算，不是物理请求计数。1,707次超时包含首次和补读，不等于1,707轮缺样。首个样本11:53:06.841516距窗口起点2.760998秒；最后样本10:55:19.778705距数据库统计截止0.005049秒。首尾边界、历史维护停采和最后未取证段分别记录，不并入196轮的相邻间隔估算，也不把未知段当成健康或停采。这里的间隔分位数不是请求到入库全链路延迟；期末未获得新的端到端延迟取证。

最后一个已知约一小时窗口为710轮完整38点、估算缺5轮、82次原始超时、77次补读、72次恢复、5次耗尽。它不能代表10:55之后的状态。

## 超时和日志覆盖

最后快照仅保留4,000行日志，已截断，不能直接把该尾部当作整段日志。本次按完整时间戳和事件标签去重，重新合并49份同目标、同活动版本、同网关容器及StartedAt的实际快照。9月18日07:25快照是未截断锚点，之后每段日志尾部与此前事件后缀精确重合，最后一段重合3,854个事件；该链验证通过。

合并后共有4,732个已识别事件，其中数据库截止之后的一次补读成功相关3个事件不计入表内；同数据库窗口共4,729个事件。覆盖证明仅适用于该容器和采集器识别的标签，不能扩展到历史版本、任意未识别日志或最后57分44秒。来源路径、哈希、重合链和排除项见[机器证据](evidence/20260918-dev001-24h-acceptance.json)。本次独立重算了事件统计和覆盖时间，核验数据库聚合与原始快照及此前摘要一致；因认证失败，没有重新查询数据库原始行。

9月18日 **09:12:51.205958—09:13:36.282362** 出现45.076404秒最大缺口，估算缺8轮。同期8轮首次与补读均超时，共16次原始超时、8次补读耗尽；轮询约5.03秒继续，随后自行恢复，未通过重启掩盖。没有同期USB或板端记录，不能把这次缺口归为某个已确诊硬件故障。见[连续超时记录](2026-09-18-dev001-timeout-burst.md)。

## 运行版本、服务和维护记录

最后确认活动版本为`deploy-20260917.1`，运行源码`3a3ad8dcd2333f72d9d15eab3c305d3350371b6a`，逻辑身份`sha256:64e66c758a137891b30fc894ea5ad880d47136ae810f74b22026edbf7466cc6d`。数据库0013，DEV001配置23，9600/8N1、从站1、FC03/start0/count38、5秒周期；只读补读一次，响应等待1秒、静默间隔0.2秒。没有向受保护配置增加retry字段。

49份成功快照的活动指针前后一致；五项服务的完整容器ID、镜像和StartedAt一致，点位配置不变。46份适用健康快照的挂载一致，维护锁清空，无OOM标记或服务错误。未观察到这23小时观察段内的新部署、服务重启或配置变动；最后未取证段不能据此外推。RestartCount=0没有单独用作“从未重启”的证据。

| 服务 | 最后确认容器ID前12位 | StartedAt（北京时间） | 最后确认状态 |
| --- | --- | --- | --- |
| GW | `bcbb7f9b7a8d` | 9月17日11:52:53.905 | running，无Docker健康检查 |
| API | `5441daa06a32` | 9月17日11:52:53.893 | running，无Docker健康检查 |
| PostgreSQL | `3df6e0e82be1` | 9月17日11:52:47.143 | running、healthy |
| Redis | `48db7cd96283` | 9月17日11:52:47.145 | running、healthy |
| Web | `abc48e940809` | 9月17日11:52:54.070 | running，无Docker健康检查 |

这些是10:56前保存的状态。API/GW/Web独立就绪探测最后在9月17日16:01归因复核时通过，本次没有冒称做了期末新探测。最后健康记录中GW内存72.8MiB、CPU1.40%，主机空闲物理内存21,375,988KiB，C盘空闲112,796,921,856字节；串口设备与硬件证明正常。专用别名恢复任务最后10:55:52执行结果0，保留原功能，仅处理明确别名缺失的启动失败。

所有故障、维护和修复保留如下；发生在原定窗口之前的条目单列，不与本窗口拼接为连续24小时：

| 时间 / 范围 | 事件、处理及验证 |
| --- | --- |
| 9月16日17:38:29.763154—17日00:47:32.706134（窗口外历史） | 实际采样缺口7小时9分2.942980秒，继续计入总体不可用记录。网关因串口别名缺失启动失败，既有StartApp恢复操作`06c8610f-ce74-4d71-b1a8-7710a704c3e6`。无界调查进程与主机内存耗尽强关联，属于调查工具责任，不能归咎设备；具体卡住表达式未完整复现。 |
| 历史诊断工具修复（窗口外） | Windows Job限制执行120秒、进程树512MiB、stdout/stderr各2,097,152字符，SSH150秒，有界只读SQL30秒，32项回归及真实目标取证通过。PowerShell5.1数组和多行SQL解析修复通过20项回归。 |
| 9月17日10:01（窗口外） | 安装仅处理别名缺失启动失败的恢复任务，源码933218b，51项回归；没有现场主动故障注入。 |
| 9月17日11:53发布 / 本窗口起点 | 经签名候选、目标预检、隔离验收、备份、维护锁及受审计入口发布一次只读补读，290项回归和Ruff/mypy通过，数据库及配置不变。五项服务按升级流程重建；切换前后采样间隔5.86915秒，没有观察到额外整轮缺样，但不是零停机证明。 |
| 9月17日15:46—16:01（本窗口内） | 六段90秒被动USB取证、实际运行6文件哈希和49项针对性回归验证，无新平台漏收/漏入库缺陷。第一次抓取因后代进程未退出被Job拒绝并清理，补充有界退出等待后保留六段成功取证；独立检查确认debugfs/usbmon及临时抓取目录已清理，未改变容器或采样配置。 |
| 9月18日09:13（本窗口内） | 45.076404秒采样缺口，8轮首次及补读均失败，后续自行恢复；具体原因未隔离，未进行无依据软件改动。 |
| 9月18日本地日志合并修正 | 截断日志改用全部已存快照及重合链重建，10项本地验证用例通过；只改证据处理，不改生产采集。 |
| 9月18日11:25巡检及11:54截止复核 | SSH公钥被拒，未取得新数据库、版本、健康或日志快照；没有重启、放宽认证或绕过保护。 |

发布操作`ca28148c-5c97-496a-b102-5ef361ad602d`的数据库和角色备份仍在目标站点`backups/ca28148c-5c97-496a-b102-5ef361ad602d/`；如需回退，使用既有受审计入口及签名候选`deploy-20260915.4`，不能热改容器或现场JSON。本轮期末仅写本地报告、证据和状态，没有生产变更。详细验证、备份和复测见[补读发布记录](2026-09-17-serial-read-retry.md)、[早期验收与恢复记录](2026-09-16-field-acceptance.md)及[别名恢复记录](2026-09-17-serial-gateway-recovery.md)。

## 改善、归因及现场交接

发布前一小时基线632轮完整、估算缺81轮（11.36%）；发布后首40分钟478轮完整、估算缺6轮（1.24%），38次补读恢复32轮。这些窗口长度和时间不同，不能据此认定受控实验得到的长期降幅。本窗口1,315次补读恢复和对应实际采样支持补读确有作用，但剩余缺轮和物理链路问题未解决。

9月17日六段被动USB取证共111次请求尝试，108个合法81字节响应全部通过实际解析路径回放，并唯一对应108轮完整38点入库。3次失败在USB端已是UART帧错误、缺CRC的3字节残帧或无载荷，随后补读均恢复。**没有捕获补读再次超时**，因此不能用这3个样本解释此前全部缺轮或本次45秒缺口。平台漏收/漏入库的新缺陷没有复现；板固件、转换器、接线和更底层驱动/USBIP之间仍未唯一隔离。见[归因报告和详细固件建议](2026-09-17-dev001-timeout-attribution.md)。

现场最小后续动作：

1. 管理员核对WIN-OAUCM8UQUGH上`lenovo`账户的公钥授权、授权文件ACL和OpenSSH认证日志，恢复既有认可访问。当前客户端公钥指纹为`SHA256:dE1iYX3saiUfnlRvatcaFyIswTi5qQ4qMXGPne5pIaI`。11:54主机在线且已知主机密钥匹配，认证仍返回`Permission denied (publickey)`；不应为取证重启采集或降低认证要求。
2. 固件工程师在独立调试通道记录板端RX/TX字节、CRC结果、发送长度、DMA结束、实际UART发送完成TC、DE翻转、最后停止位及RX重新使能；核对正常81字节和异常5字节响应均带完整CRC、按二进制长度发送、TX缓冲生命周期和DE保持到UART TC。先定位响应缺失发生在哪一侧，再有针对性修改。
3. 在约定维护条件下，依据板端证据一次只替换一项已知良好转换器/短线，检查供电、接地、终端与偏置配置，记录替换前后超时和缺轮；避免盲目更改电气配置。没有板型和接线资料时，不猜倍率、不刷固件、不写寄存器或线圈。

## 收尾与后续验收条件

本轮已到原定截止，报告结论固定；原任务与证据保留，定时验收按授权暂停，不自动开启48小时项目。最后一次有界采集入口和SSH握手均已退出，未留下本轮主动抓包；此前抓包清理已有独立证据。因当前认证失败，不能重新确认远端期末清理、维护锁和服务健康状态。

若恢复访问且历史数据库和日志仍保留，可以补证原窗口末段，但补证不会消除已确认的196轮估算缺样。**还差57分44.296764秒原窗口证据，不等于再观察这么久就能通过。** 对影响采集的后续修复，必须以实际恢复时刻重新建立完整连续24小时并满足既有验收标准；本报告不授权无期限自动延长。第二台设备因无实物延期，正式倍率校准与DO映射仍按原清单待现场核对，不由38点完整入库替代。

可复核材料：[期末机器证据](evidence/20260918-dev001-24h-acceptance.json)、[访问受阻记录](2026-09-18-dev001-observation-access.md)、[超时突发记录](2026-09-18-dev001-timeout-burst.md)。原始快照、握手、状态备份和文档同步收据保存在`D:/江苏润盛/tmp-test-logs/field-acceptance-20260916/`；本地独立集成目录与主工作区报告保持一致，主工作区其他修改保留。
