# DEV001 验收末段SSH取证受阻

DEV001原定24小时验收已形成期末结论：补读有实测改善，持续稳定性未通过。已取证23小时2分15.703秒内16,303轮完整38点、0空值，估算缺196轮，最长间隔45.076秒；1,511次补读恢复1,315轮。SSH公钥被拒导致最后57分44.297秒证据不足，当前采集状态未知。原定时验收已暂停（PAUSED，回执已核验），不自动延长为48小时；需现场恢复访问并提供板端RX/TX/DE与CRC证据。见[期末报告](2026-09-18-dev001-24h-acceptance.md)。

以下为历史巡检和发布记录；其中旧24/48小时安排已由本次期末结论取代。

9月18日11:25巡检未取得新快照：两次既有有界采集入口均在SSH写入阶段收到“管道已结束”。随后用既有Windows Job限制执行一次仅握手、不执行远端命令的检查，确认目标Tailscale在线、TCP 22可达、已知主机密钥匹配，但`lenovo`账户拒绝当前提供的公钥，返回`Permission denied (publickey)`。握手进程约7.3秒结束，进程树峰值提交内存约40MiB；未降低认证要求、替换主机密钥或修改现场权限。

最后一次成功数据库取证截止于北京时间10:55:19.783754，健康快照为10:56:11。该时点当前版本累计16,303轮全部完整38点、0空值、相邻采样间估算缺196轮，最长间隔45.076404秒；1,707次响应超时包含1,511次首次和196次补读超时，1,511次补读恢复1,315轮、耗尽196轮。**这些是此前数据，不能作为11:25的实时状态。SSH认证失败不能证明停采，也不能证明采集仍正常。**

需现场管理员核对`lenovo`账户的公钥授权、授权文件ACL及OpenSSH认证日志，恢复此前认可的只读取证访问；具体变更原因尚未确定。当前客户端提供的ED25519公钥指纹为`SHA256:dE1iYX3saiUfnlRvatcaFyIswTi5qQ4qMXGPne5pIaI`，可供管理员与授权记录核对。不要为此重启采集服务或放宽SSH认证。

本次没有软件修复或生产变更。原9月18日11:53:04报告节点保持；若下一次巡检仍无法取证，应以实际覆盖范围完成结论，将末段标记为证据不足，并保留已确认缺样造成的未通过结论，不自动延期为48小时。恢复访问后可从留存数据库和日志补证，但不可虚构缺失巡检。

证据目录为`tmp-test-logs/field-acceptance-20260916/`：

- `connectivity-20260918-112557.json`：固定目标在线状态。
- `investigation/heartbeat-20260918-112557-transport-failure.json`：首次传输失败及在线复核。
- `investigation/heartbeat-20260918-112557-ssh-handshake.json`：有界SSH握手输出，主机身份匹配、公钥被拒。
- `investigation/heartbeat-20260918-112557-summary.json`：两次失败、证据覆盖边界与本次处理记录。

此前[09:13连续超时事件](2026-09-18-dev001-timeout-burst.md)与[板端归因建议](2026-09-17-dev001-timeout-attribution.md)继续保留；远程认证故障与串口超时不能混为同一原因。
