# DEV001 09:13连续超时与45秒采样缺口

9月18日09:25巡检发现本轮最长采样间隔从14.96305秒增加至45.076404秒。北京时间09:12:51.205958至09:13:36.282362之间，数据库估算缺8轮；同段网关日志有8次首次读取超时、8次补读超时，8轮均耗尽补读。09:13:36已自行恢复完整38点采样，巡检时采集继续推进。这次突发缺口计入原24小时验收，不清零、不延后11:53:04报告节点。

## 证据与归因边界

- 原始快照：`tmp-test-logs/field-acceptance-20260916/snapshots/20260918-092518.json`；健康复核：`investigation/heartbeat-health-20260918-092518.json`（相对于同一证据目录）。
- 连续8次补读耗尽发生在09:12:58.033690至09:13:33.262954，间隔约5.03秒。轮询仍在推进；缺口内没有记录到入库超时、入库失败、设备异常响应或发送未完成事件。
- 五项服务运行，容器ID、镜像和StartedAt相较前次保持一致；活动指针前后一致，仍为`deploy-20260917.1` / `3a3ad8dcd2333f72d9d15eab3c305d3350371b6a`。DEV001配置23、5秒周期、38点及挂载未变，维护锁为空。此结论来自身份和启动时间对比，不仅依据RestartCount=0。
- 09:26复核时串口字符设备存在，硬件证明为ready，恢复任务结果0，未见OOM或服务错误。当前健康状态不能反推09:13时的板端电气状态。
- 本段没有同期USB载荷或板端RX/TX/DE记录。日志证明的是连续读取及补读超时，**不能证明这8轮的具体物理原因，也没有形成“完整合法帧到达但平台漏收/漏入库”的新证据**。此前6段被动抓取的3次失败全部补读恢复，不能套用于这次连续补读失败。

## 截至09:25:30的累计观察

原验收起点为9月17日11:53:04，实际数据库统计覆盖约21小时32分26秒，尚未到24小时节点。

| 指标 | 当前版本累计 | 最近一小时 |
| --- | ---: | ---: |
| 完整38点轮次 | 15,241 | 699 |
| 空值 | 0 | 0 |
| 相邻采样间估算缺轮 | 186 | 16 |
| 全部读取尝试超时 | 1,589 | 88 |
| 首次超时 / 补读超时 | 1,403 / 186 | 72 / 16 |
| 补读发起 / 恢复 / 耗尽 | 1,403 / 1,217 / 186 | 72 / 56 / 16 |
| 最长采样间隔 | 45.076404秒 | 45.076404秒 |

累计缺轮估算占已采轮次与估算缺轮之和约1.21%。估算仅覆盖相邻采样之间；起点到首样本2.760998秒、末样本到统计截止0.327362秒单列，统计器另排除最新10秒用于批量落库。相比上一巡检，新增347个完整轮次及10个估算缺轮，其中8轮集中于本次45秒缺口，其余2轮对应离散补读耗尽。超时次数包含首次与补读，不能等同缺轮数。

最新日志已达到4000行上限，属于截断尾部。累计数通过46份同容器快照按完整时间戳与事件标签去重重建，07:25未截断快照为锚点，后续逐段验证重叠一致；本次与前次有3,893条匹配事件。全部保留证据共有4,395个唯一已识别事件，再按数据库窗口截止筛选。没有把最新尾部当作完整窗口日志。详见[机器可读证据](evidence/20260918-dev001-timeout-burst.json)。

## 处理与验收影响

本轮没有部署、重启、修改重试/超时或占用串口，也没有追加长时间抓包。现有软件缺陷证据不足，继续沿用[板端RX/TX/DE、CRC与发送完成记录交接](2026-09-17-dev001-timeout-attribution.md)区分固件、转换器和接线；不能宣称物理问题已解决。

原24小时窗口继续保留全部缺轮和这次突发故障，历史7小时9分停采记录也保持。当前数据支持“采集已恢复、补读总体减少缺样”，不支持完整稳定性通过。到9月18日11:53:04节点形成实际结论并安全收尾，不自动延长为48小时。
