# 实时页 DI 状态与继电器按钮（2026-09-21）

## 问题与改动

用户需要在“设备详情 → 实时数据”直接查看 DI1、DI2 和开关1、开关2，并点击按钮下发指令。此前实时卡片只提供状态，DO控制位于另一个页签，入口不符合现场使用方式。本次在实时数据顶部加入四张独立状态卡；开关1（DO1）、开关2（DO2）各有“闭合／断开”按钮。原远程控制页也使用同一组件。

输入显示高/低电平和1/0，输出显示设备回读的闭合/断开和1/0。按FC03寄存器0/1、从机地址和两路位宽绑定，核对倍率/偏移，不依赖点位名称或数据库ID猜测。现场两点绑定通过实际API点位仓储只读核验。

单路按钮仅提交该路，另一条通道的草稿不混入；折叠项“同时设置两路”保留逐路操作。确认框输入DEV001后下发，权限和OTP规则保留。页面明确区分提交、已受理等待回读、成功、超时/失败；实际状态不随点击提前改变。新鲜回读优先，旧数据显示灰色与“上次／回读未更新”。只读用户可查看四路状态，不能下发。

## 测试与签名发布

源码 `f832c568cef566ba4cc6053b4712ec7ee2575e76`，签名候选 `deploy-20260921.4`，逻辑身份 `sha256:49a3d3efd3a8ecf4f85b20a490729160d833c860484bdf0600348fa7a528e05d`。本次8个文件均为前端；API、网关、共享模型及发布工具与 .3 无代码变化，复用对应镜像。数据库仍0013，DEV001配置27和DO协议不变。

27项前端单测、3项桌面/手机浏览器测试通过，vue-tsc、生产构建、相关ESLint及提交检查通过。浏览器测试使用模拟API，覆盖四路显示、单路不带另一条草稿、等待回读、超时不重发、只读权限和陈旧状态。上一版320项后端回归为历史证据，没有冒充本次重跑。

本次签名候选另通过目标机隔离验收：真实API→PostgreSQL/Redis→网关→PTY模拟板，8条命令中7条成功，1条预设丢回显返回部分超时；生产串口未打开，无宿主端口、隔离网络，测试容器已停止。没有伪造生产登录令牌。

第一次SSH Docker上下文传输在180秒截止，未部署；改为压缩上下文、SHA-256核验后在目标受限进程树内构建成功。失败日志保留在 `build-images.log`，替代构建回执为 `local-build.json`。

受审计事务 `537a6020-ca5f-4361-866c-23fbb2d4ff15` 于 `2026-09-21T18:28:47.8904981+08:00` 开始、`2026-09-21T18:29:12.2531871+08:00` 提交。活动版本前后一致，五项服务运行，API/GW就绪、PG/Redis健康；实际API/GW源文件哈希及四个新页面JS/CSS哈希匹配，目标HTTP资源均200，网页build_hash=f832c56。容器ID/StartedAt逐项记录于 `deployment-verification.json`，不以RestartCount=0宣称从未重启。

## 现场复测和证据边界

复核时刻 `2026-09-21T18:30:16.4834876+08:00`。最近五分钟 22 轮均完整38点、0空值，最大相邻间隔 56.988332 秒。维护开始以来 5 轮均完整，样本间估算缺 5 轮，首尾未采样另算。事务开始前最后样本至提交后首样本跨度 56.988332 秒；按实际网关StartedAt定位，跨此次重启的相邻采样间隔为 **56.988332 秒**。维护影响不剔除。

保存的日志片段：response timeout=20，retry attempt=11，recovered=2，exhausted=9；可能截断=False。超时含首次和补读，不能当作缺轮数；只表示该保存片段，不能外推整个五分钟或发布窗口。

本次发布前后新增生产DO命令观察数=0。功能测试和设备逻辑回读不等同物理触点验收。两路当前无负载由用户确认；等待现场在新页面逐路闭合/断开并确认板上继电器动作、另一条通道不变，最后恢复原状态。若超时，先核对当前回读并保存操作时间，不连点重发。DI切换、板断电恢复和USB拔插实测仍待回执。

普通RS485超时与缺轮仍存在；本次按钮改动没有修复通信根因。此前108个完整合法响应均入库、3个USB层异常的证据范围保持；仍需板端RX/TX/DE、CRC及发送完成记录区分固件/转换器/接线，不能将所有缺轮统一归因硬件。原24小时验收失败及heartbeat PAUSED保持。

## 备份与回退

上一签名版本deploy-20260921.3、源码c6d1198。受审计回退入口及事务备份保留：`C:/Ruisheng/candidates/site-deploy-20260831.1/backups/537a6020-ca5f-4361-866c-23fbb2d4ff15/`，含数据库、角色、环境。需要回退时使用既有受审计升级/恢复机制，不直接改活动指针。

本次证据根 `D:/江苏润盛/tmp-test-logs/digital-relay-panel-20260921`。主工作区8个源文件同步前逐项与基线比较并备份至 `main-sync-backup`，无关修改保留。README/PROGRESS及observation-state修改前备份至 `documentation-backup`，各工作区文档独立增补，不覆盖历史记录。
