# DO 调试确认简化与超时定位（2026-09-21）

## 现场反馈与证据

用户反馈每次输入DEV001影响人工调试，并提供控制超时截图。截图为此前“DO逐路控制”布局；现场活动指针和HTTP已是deploy-20260921.4，当前页可能仍加载旧资源，未取得浏览器缓存内容，不能直接确诊缓存原因。

20:32只读核对，20:23:49～20:28:21共7条do_v1命令均超时。4条execution.channels为空：操作前FC03读取未通过，没有执行FC05写指令；另3条有before=3且唯一通道phase=sending：进入写指令后未收到平台匹配的完整回显。三条都是在初始两路已高时再次置高，不足以证明触点切换。详见timeout-attribution.json和live-before.json。

原先统一显示“响应超时，输出状态未确认”混淆未下发和已下发未确认。尚未捕获这些写请求的原始返回字节，不能区分板端不回显、链路丢失、坏帧或其他原因。已向用户核实FC05是否立即回显完整8字节，还是仅后续轮询上报状态，等待答复。没有修改控制写法、响应超时、重试次数或跳过回显校验。

## 本次变更

普通DO操作点击目标按钮后只需点击“确认下发”，不再手动输入DEV001。高危操作仍要求OTP和设备编号确认。单路、多路选择、配置版本绑定、在途禁止重复提交均保留。

依据已保存执行阶段区分：操作前状态读取超时（明确未下发）、写指令应答超时（输出未确认）、写应答已收到但状态回读超时。未知阶段保留未确认提示；不把普通采样后来碰巧等于目标当作该指令成功。

31项前端单测、3项桌面/手机浏览器测试、类型检查、生产构建、相关ESLint和提交检查通过。覆盖普通无需输入、高危仍验证、三个超时阶段、无权限、避免重复提交和状态不乐观更新。签名候选隔离验收另完成真实API/数据库/Redis/网关与PTY模拟串口的8条命令（7成功、1预设部分超时）；无生产串口、测试容器已停止。

## 部署与复测

签名版本deploy-20260921.5，源码2316b640eaa49d5418cae636b4346ad48353ae4f，身份sha256:bf4899b93081497def93178edc6b90112d070900c7fa2d61490edb08276fa20c。本次4文件均为前端，API/GW/共享模型和工具没有变化。受审计事务71bf270c-b135-4b5a-b080-9b562069ab32，开始2026-09-21T21:08:33.2910079+08:00，提交2026-09-21T21:08:57.8316839+08:00。DB0013、DEV001配置27保持。

首次Apply因审计说明超过200字符在本地参数校验被拒，尚未连接或修改生产。缩短说明后执行同一事务，原stdout/stderr及binding保留在deployment/apply-local-validation-*与binding-before-reason-shortening.json。

2026-09-21T21:10:22.7813159+08:00复核活动身份一致；五项服务正常、API/GW就绪、PG/Redis健康；运行源文件哈希及4个页面资源匹配、HTTP200。服务ID/StartedAt变化保留于deployment-verification.json，维护锁检查通过。跨网关重启相邻采样间隔13.875727秒，计入维护影响。

最近五分钟17轮完整38点、0空值，最大间隔56.626268秒。维护开始以来11轮完整、样本间估算缺10轮；首尾和维护边界另算。保存日志片段超时23、补读尝试14、恢复5、耗尽9，可能截断=False，不外推窗口总数。

通信超时仍未根治。本次没有发送生产DO命令；部署期间观察到用户新增命令数0，实际记录保存在verification。原24小时验收及其失败结论、7小时9分停采和heartbeat PAUSED保持。

## 下一步及回退

现场关闭旧页重新打开并刷新，普通确认不再要求输入编号。用户此前已确认无负载；建议在新鲜回读下仅操作一次“断开开关1”，核对板上继电器与另一位，记录时间和结果；超时先停下，不连点。若固件不提供FC05回显，需要以确认的固件协议设计后续回读确认，不能以点击或接口受理代替执行成功。板端RX/TX/DE、CRC和发送完成记录仍用于区分具体通信部件。

前一版本deploy-20260921.4；备份C:/Ruisheng/candidates/site-deploy-20260831.1/backups/71bf270c-b135-4b5a-b080-9b562069ab32/。回退使用既有受审计入口。证据目录D:/江苏润盛/tmp-test-logs/relay-debug-20260921，主工作区4文件同步前比对并备份main-sync-backup；文档及observation-state备份documentation-backup，无关修改保留。

## 2026-09-22协议确认补充

用户已确认FC05立即完整回显原请求8字节（含CRC），本报告此前待确认项已关闭。32种完整/分片回显回放和46项相关回归通过；现场有界抓取未覆盖DO操作，历史控制超时尚未归因。普通轮询另捕获8次补读耗尽，详见[后续取证](2026-09-22-do-echo-investigation.md)。
