# 串口拔插恢复与 DI/DO 实时卡片（2026-09-21）

**已部署 `deploy-20260921.1`，源码 `f82e5279c9ebaef3033f422a712fa506541d19d9`。** 北京时间 15:23:08 受审计升级完成，15:23:00 首个完整 38 点样本恢复；15:24:30 启用 DO 两路显示，DEV001 配置由 25 升至 26。实际断电、USB 拔插和 DI 切换仍等待现场配合完成，不能写成已通过。

## 已确认的根因与边界

目标日志记录 10:56:04 串口读取失败：`device reports readiness to read but returned no data (device disconnected or multiple access on port?)`。原 `SerialBus.start()` 在首次打开失败、EOF 或读写 I/O 异常后永久退出，主程序只记录失败，不重启串口任务。五项容器仍运行，旧网关启动时间保持 9 月 17 日，故容器 running 不能证明仍轮询。这直接解释本次断开后不再发读取指令的现象。

停采前最后样本为 10:55:59.842072，恢复后第一条为 15:23:00.786275，相邻有效样本相隔 **4 小时 27 分 0.944 秒**。故障与发布维护均保留在该记录内。升级备份时间 15:22:50，五项服务于 15:22:51–58 重新创建，15:23:08 提交活动指针。

9 月 17 日的普通响应超时证据仍单独成立：111 次请求中 108 个合法响应全部对应完整 38 点入库；另外 3 次在 USB 接收端已经是 UART 帧错误、残帧或无载荷，随后补读恢复。未捕获补读再次超时，不能用这组证据或本次重连缺陷解释全部历史缺轮。新版本恢复采样后仍有普通超时和补读耗尽，需要板端 RX/TX/DE、CRC 和发送完成记录继续区分固件、转换器及接线；本轮未无依据调整重试或响应等待。

## 修复行为

- 串口打开或读写失败后关闭旧连接、取消旧读写任务并释放会话，持续每 2 秒重新打开原配置路径；单次异步打开等待上限 5 秒。只保留一个串口工作任务，连接恢复后重新发送既有轮询。
- 保留 9600/8N1、5 秒周期、1 秒响应等待和一次只读补读。板子单独断电但 USB 转换器仍在时，原轮询器本来就持续读取；测试验证连续无响应超过离线阈值后仍发送请求，重新应答后恢复。
- 关闭服务会取消打开串口或等待重连的任务，并清理会话。编程异常不会被当作普通串口故障无限吞掉。
- 宿主与容器当前串口节点均为 `188:0`，宿主别名指向 `/dev/ttyUSB0`。这证明当前映射一致，不能替代真实 USB 拔插后设备号变化的验收。

## 设备详情实时卡片

用户明确问题位于“设备详情 → 实时数据卡片”，并确认 DO 寄存器最低两位是两路状态，0/1/2/3 对应 00/01/10/11。

现场配置检查显示 DI 已有 `display_bits=2`，DO 缺少该元数据且名称仍为“原始值”。现已通过有快照、行锁、并发比较及事务校验的既有维护路径，将 DO 点 2 的 `display_bits` 设为 2，去掉名称中的“原始值”，其余 37 点及其他元数据均验证不变，并发布配置变更通知。没有写入 DO 线圈或改变采集寄存器、倍率。

实际 API 仓储只读验证返回 38 点，DI 和 DO 的 `display_bits` 均为 2，DI 原值 3、DO 原值 0；网页 `/build-info.json` 为 `f82e527`。这验证了服务端实时卡片数据和网页构建，尚不能代替现场浏览器刷新后的可见结果。DI 原来已经启用逐路显示，因此其“只显示数字”的原始原因不能直接归为元数据缺失。

另修复了停采后旧电平仍显示为实时状态的问题：超过 `max(10 秒, 3 个采集周期)` 未更新时，保留原始数据但置灰，标明“上次第 N 路”和“数据未更新，等待设备新采样”；新样本到达自动恢复实时显示。HTTP 请求成功不再被当作采样更新。

## 验证结果

| 检查 | 结果 |
| --- | --- |
| 网关回归 | 123 项通过，覆盖初始串口缺失、EOF、读写错误、重连、会话释放和关闭取消 |
| 前端单元 | 19 项通过，覆盖过期样本、新样本恢复、0/1/2/3 逐路显示及快照更新 |
| Chrome 浏览器 | 4 项通过；最终墙钟计算微调后重跑单元和静态检查，浏览器结果不冒充现场验收 |
| 静态检查与构建 | Ruff、mypy、vue-tsc、相关 ESLint、提交钩子及最终 Vite 构建通过 |
| 目标 Linux PTY | 真实 pyserial_asyncio，24.19 秒、9 次读取、3 个合法 81 字节帧；初始无串口、板无应答继续轮询、EOF 重连、新 writer 绑定及关闭通过。隔离容器无网络、无物理串口映射 |
| 签名与隔离启动 | 签名、镜像身份、0013 数据库、API/GW 健康、网页资源均通过；无宿主端口，测试容器已停止，生产身份未改变 |
| 发布后 | 活动指针、实际网关源码 SHA256、Web 构建及镜像均匹配；五项服务运行，无 OOM，API/GW 探针 ready |
| 15:24:55 快照 | 已恢复的 11 轮均完整 38 点、0 空值；最长间隔 21.335 秒。仍有普通超时，不能宣称持续稳定性通过 |
| 真实现场操作 | 已通知先做板断电 20 秒再上电，并强制刷新卡片；结果待回执。USB 拔插、DI 切换随后逐项记录 |

## SSH 恢复与发布过程

现场人员于 14:39 运行准备好的恢复包，工具备份后规范既有 `lenovo` 公钥授权文件及 ACL；14:40:36 维护端成功登录。现场不必手工编辑公钥。备份位于 `C:\ProgramData\Ruisheng\ssh-access-recovery\20260921-143909-b84e21f65d004122b2bafa4da902ac26`。读取的 before 记录可能来自重复执行，不能据此唯一确定最初认证失败原因。没有启用密码认证或重启 sshd。

已按签名候选、目标 Plan、隔离验收、数据库/环境备份、维护锁、受审计 Apply 流程发布。最初整镜像通过 SSH 导出达到 600 秒限制后失败；随后在目标本地导出，逐项验证共享镜像块，仅传输新增块，重新构建并验证完整签名包。失败打包未切换生产。最终候选逻辑身份：`sha256:9011445970aa0d56fa66ec5d1b8ceea92013aed641b46e393aa1dcf712a317bb`。

发布操作 ID：`f0a019d1-b150-4c28-9d90-48661444dd1a`。此前版本 `deploy-20260917.1` 保留；目标备份目录：`C:\Ruisheng\candidates\site-deploy-20260831.1\backups\f0a019d1-b150-4c28-9d90-48661444dd1a`，含数据库、角色、环境备份及哈希回执。异常遵循原受审计回退机制，本轮未触发回退。DO 配置的独立 before/SQL/提交回执在 `C:\Ruisheng\tools\digital-state-do-f0a019d1-b150-4c28-9d90-48661444dd1a`；回退显示配置时仅恢复点 2 和对应元数据，保留后续其他配置。

完整证据位于 `D:/江苏润盛/tmp-test-logs/reconnect-digital-20260921/`，摘要为 `deployment-summary.json`。原 24 小时验收未通过的报告、所有历史缺轮、停采和归因均保留，heartbeat 继续暂停；本次没有启动新的 24/48 小时项目。

本机先前创建的隔离 PTY 测试容器 `ruisheng-reconnect-pty-20260921` 最后状态为 Created，本机 Docker 操作超时，删除尚未确认；不计入测试通过。后续成功的 PTY 测试在目标隔离容器完成，不使用生产串口。
