# CH340转换器适配与采集恢复（2026-09-22）

用户确认CH340（COM6）是DEV001的新RS485转换器。已于16:28:30完成签名硬件工具更新；采样在此前16:25:01隔离硬件验证成功时恢复。网关自行重连，五项应用容器ID与StartedAt均未改变。应用仍为deploy-20260921.5 / 2316b640eaa49d5418cae636b4346ad48353ae4f，数据库0013、配置27、9600/8N1、5秒、38点。

## 直接原因与修复

现场换成CH340后，受保护配置仍绑定已拔出的FTDI 0403:6001 / AI06JYFW。CH340未共享到WSL，串口别名缺失，网关一直重连但无法打开设备。这解释本次更换转换器后不上线，不解释全部历史FC03超时。

工具提交2e0fa923535610afc884f23c7d544aade0c6c3ba保留FTDI序列号校验，新增CH340 schema2精确实例校验，并等待USBIP枚举完成后再查串口节点。现场身份为`USB\VID_1A86&PID_7523\6&BF117A6&0&2`，型号1A86:7523，BUSID4-2，驱动ch341；`/dev/ruisheng-rs485`指向`/dev/ttyUSB0`，主机与容器均188:0。不能按任意COM口/tty节点接入。此CH340身份可能依赖USB插口，后续应使用原插口；更换插口后重新核对身份。

更新经过旧文件哈希、签名、主机/权益校验、维护锁、任务和文件备份、隔离挂载及回退验证。最终签名安装成功、维护锁释放，硬件任务Running，恢复任务Ready且最近结果0。CRC交换兼容提交a6174ab继续暂停，未部署。

## 失败尝试保留

最初内联传输过长，改用哈希验证的分阶段安装器。OpenSSH重定向stdin验证挂起后，采用固定文件输入重定向完成同一签名校验。r2/r3安装因USBIP尚处005枚举状态而过早报告无串口节点，已恢复四个旧文件并重新启用任务；回退时即时总线检查不完整，随后独立快照核对旧哈希、任务和维护锁。CH340绑定保留。

孤立检查记录005状态，后续006状态证实枚举竞态；增加最多10秒等待与回归后，隔离挂载和r4安装通过。失败和维护时段未从采集历史剔除。14:12:22.145132至16:25:01.110749两端样本间隔为2小时12分38.965617秒，包含固件/转换器维护及安装尝试，不把整段归为同一个程序故障。

## 数据和DO实测

16:46:07快照：16:25:01至16:46:02共250轮，均完整38点、零空值；相邻采样估算缺2轮，最长10.115451秒。首尾及上述维护缺口另算，缺轮估算不等于原始超时事件数。通信稳定性尚未通过。

用户实测DO1闭合后吸合、断开后释放。持久化普通轮询的DO（point_id2 / point_number1）从0变1再变0，DI（point_id1 / point_number0）保持3：16:32:13首次记录DO=1，16:39:25首次记录DO=0。

命令01M343WVS2V19R67TZTZH81DWY（16:32:10）完整写回显通过，审计标为success，但单独FC03回读前后均3。命令01M344A42HMGYT22QHF07RB8ER（16:39:24）写回显同样通过，审计是failed/readback_mismatch，单独回读仍3。不能把用户“显示成功”直接替代审计结果，也不能把第一次success当成独立DO回读正确的证据；两次均无同期原始USB抓包。

定位到应用控制回读使用FC03地址1/count1，绕过DEV001既有zero_origin_38读取方案；历史非零起点兼容问题未关闭，现场单读结果与轮询DO不同。正在将控制回读改为同一0/38完整读取并取第二寄存器，保留CRC、完整回显及未选通道校验；此报告时该应用修复尚未部署。页面成功文案与状态卡片的区别已向现场核对。

## 验证、回退和后续

硬件最终62项回归通过；桌面入口原37项通过，4项哈希固定值测试修正后重新通过，共103个不同相关测试在各次运行中通过，非一次全套通过。Ruff/格式/mypy和提交检查通过。目标隔离挂载、签名预检、安装及实际采样已通过。

目标回退备份：`C:/Ruisheng/tools/ch340-support-20260922-r4`，保留四份previous文件、两份任务XML和安装回执。主工作区七个源文件经比较并备份后同步，见main-source-sync.json与main-source-backup-20260922-163335；其他修改保留。

证据目录：`D:/江苏润盛/tmp-test-logs/ch340-20260922/`。主要文件：install-r4-applied.json、isolated-attach-ready.json、link-after.json、recovery-sampling.json、controls-verified.json、control-mapping.json及测试XML。历史24小时验收失败与heartbeat PAUSED不变；尚未完成DO2、实际断电/拔插/DI切换的完整物理复测。剩余普通通信超时仍需独立证据归因。

## 后续应用发布

17:24已部署DO零起点回读修复，见[发布及复测记录](2026-09-22-do-zero-origin-readback.md)。上文“正在修复、尚未部署”代表16:46的历史状态；CH340工具安装阶段未重启应用，17:24的应用升级重新创建五项服务，分别保留。
