# FC05 回显协议确认与有界取证（2026-09-22）

> 后续澄清：用户随后提供的断开应答存在CRC字节交换，并于15时前报告已修改固件，使DO1接通应答与请求一致。新复核发现当前配置的FTDI转换器不在线，仅见未挂载CH340，现场采集未恢复。以下内容保留为较早阶段记录，当前结论见[下位机修改后复核](2026-09-22-firmware-echo-recheck.md)。

## 已确认的协议与当前结论

用户明确确认：采集板收到 FC05 后返回与上位机请求逐字节一致的完整 8 字节应答，包括 CRC，表示已接收该控制指令。这是用户提供的固件协议信息，尚不是本次现场 FC05 抓包结果。9月21日报告中“回显协议待确认”的问题已关闭，不再按“固件只在随后轮询上报、不提供回显”的假设处理。

当前代码正是按完整 8 字节与发送帧相等进行回显匹配；随后用 DO 寄存器回读确认两路输出状态。回显表示收到指令，状态回读表示板端报告已达到目标；两者都不能代替继电器触点的物理观察。无需取消回显校验或改成收到任意数据即成功。

现场运行 deploy-20260921.5 / 2316b640eaa49d5418cae636b4346ad48353ae4f，DEV001 配置27，数据库0013。核对真实容器的 DO控制、串口轮询、总线、连接、帧解析、编解码及CRC所在模块，共7个文件，均与本地审查来源一致。本轮未修改、重启或发布生产程序，未改变超时、重试和配置。

## 软件验证

46项 DO控制、连接、分帧及串口总线回归通过。另将 DO1/DO2 的高低电平4种完整回显逐一通过真实 Connection → Framer → DoController 路径回放，覆盖每个字节分片位置与整帧，共32种情况，均完成应答匹配及后续回读确认，未打开硬件串口。

此结果表明目前未复现完整合法 FC05 回显被误丢的缺陷，不足以证明所有现场时序或异常字节情况均已排除。不得将模拟测试写成实际继电器验收。

## 现场被动抓取

用户确认可配合且DO仍为空载。北京时间12:16:24～12:17:54取得一段90.03秒被动USB抓取，使用已有 Windows Job 时间、内存、输出限制及目标/权益/维护锁校验，没有开启第二个串口读者或注入请求。

12:17:12的准备状态检查确认抓取已启动，随后通知现场执行一次“断开开关1”。但抓取窗口内未见FC05请求；截至12:22:16审计查询也没有当天新增DO命令。因此未获得此次DO实操反馈，不能把以下普通轮询证据当作FC05写应答根因。

| 本窗口实际证据 | 数量 |
| --- | ---: |
| FC03请求尝试（18次首次 + 11次补读） | 29 |
| 完整81字节合法响应，解析回放及38点入库逐一对应 | 10 |
| 不完整点位或空值 | 0 |
| USB端无返回载荷 | 17 |
| UART帧错误且仅收到残字节 | 1 |
| 仅收到1字节残帧 | 1 |
| 超时日志（首次11 + 补读8），逐次对应失败请求 | 19 |
| 补读恢复 / 耗尽 | 3 / 8 |
| FC05控制请求或回显 | 0 |

29次请求内容均为 `01 03 00 00 00 26 C4 10`，USB发送完成状态均为0；无USB传输错误或抓取载荷截断。10个合法响应与10轮完整38点入库唯一匹配，完成时间差最大2.874毫秒。超时与原始失败请求也逐一匹配，无日志截断；不能把19次超时等同19轮缺样。

12:16:30.222请求后收到 `60 70 82`，其中FTDI线路状态0x68含UART Framing Error；12:17:40.665请求后仅收到 `82`。两次随后补读均无返回载荷。其余失败尝试也无完整有效响应到达USB端。

本次首次直接覆盖了8次“首次读取失败且补读也失败”的轮询周期。这8轮缺失发生于有效响应到达应用之前，可排除这些样本是“合法完整帧已到达后被平台漏入库”。不能据此追溯确诊9月17日全部缺轮，也不能定位为采集板固件、转换器、接线或低层驱动/USBIP中的某一个部件。

## 后续动作与现场收尾

DO超时下一步应围绕一次实际控制同时核对：发送的8字节、USB收到的8字节及到达时刻、执行阶段记录、板端DO回读及继电器动作。若USB收到及时完整回显但平台未确认，针对接收/分帧/调度复现并修复；若USB已无完整回显，则对照板端RX、TX、CRC及DE/发送完成记录定位丢失边界。

对已捕获的普通轮询错误，具体现场核查仍是：MCU是否收到完整请求；准备发送与TX引脚输出长度是否一致；UART最后停止位完成前DE是否提前关闭；转换器另一端与USB载荷是否一致。不得跳过CRC、凭一次用户协议说明认定每次现场应答都已送达，或无依据增加写重试。

五项服务ID和StartedAt与抓取前一致，采集持续，未新增维护重启。抓取初始收尾记录USBMON_UNLOAD_DEFERRED，独立终检已确认usbmon模块、临时挂载目录和准备标记全部清理。首次准备探测因WSL子进程退出未完成被Job保护拒绝，保留限制并增加有界退出等待后成功；首次源文件核查用了不存在的独立crc.py路径，在读取阶段退出，改为实际模块后重新通过。

协议确认、原始证据、匹配结果、46项回归和32项回放位于 `D:/江苏润盛/tmp-test-logs/do-echo-20260922/`。生产仍为deploy-20260921.5，无本轮代码变更或回退操作。原24小时验收失败及7小时9分历史停采记录保留，heartbeat保持PAUSED；本轮不启动新一轮持续验收。

## 13:32“断开无反应”后续核对

用户截图显示两路均已闭合，底部为旧的笼统响应超时提示。13:38:45有界现场快照确认当日最近13次操作全部超时：9次在初始FC03状态读取阶段失败，未发FC05；4次进入FC05写应答等待阶段。13:32:56和13:38:18两次断开DO1均属后者，初始回读为3。控制队列pending和lag均为0，当前消费者持续活动；按钮请求已到服务端，不能称为按钮未触发，也不能仅凭sending阶段证明设备已收到完整请求。

13:40:19～13:41:49另一次90秒被动抓取仍没有FC05操作。31次FC03尝试中，6次合法81字节响应均对应完整38点入库；17次无返回数据，6次残字节，2次有UART帧错误且无合法响应。未对历史控制记录归因，未重发用户旧命令。此次普通轮询日志25次超时、13次补读、恢复1次、耗尽12次。生产版本、配置、服务ID和StartedAt均未变化。

目标HTTP首页确实引用新版设备详情和DO组件，按UTF8读取实际页面资源可确认含“操作前状态读取超时”和“写指令应答超时”。截图的旧提示与服务器现有资源不一致；未读取用户浏览器缓存，先请现场Ctrl+F5刷新后再同步一次操作时间，不认定刷新能修复底层通信。

另外，13:38:22出现一次串口设备状态入库同步超时，发生在DO控制共享设备行锁期间；尚未针对性复现，不能认定它导致本次串口应答超时。该异常保留在live-before.json。首个收尾诊断因Windows换行传入Linux脚本失败，改为有界LF编码输入后，13:49:44独立检查确认抓取模块、挂载目录和标记均已清理。没有部署或重启生产服务。

证据：`D:/江苏润盛/tmp-test-logs/do-button-20260922/` 的live-before.json、capture-1.json、capture-1-analysis.json、live-after-capture.json、crosscheck-final.json和verification.json。等待现场明确准备完成后再同步一次DO操作；不继续无目标重复抓普通轮询。

## 14:02:35现场已点击但继电器未动作

用户回复“已经点击，没动作”。审计命令01M33VAZR7Q36M5KRKJMDV2NPA于14:02:35.656981受理，14:02:36.931940完成为timeout，execution.channels为空，reason=response_timeout_output_may_have_changed。结合核对过的运行源码，明确是初始FC03状态读取失败，尚未执行FC05断开写；本次不能称为“已发送断开但设备不执行”或“FC05回显丢失”。

程序准备读取的请求为 `01 03 00 01 00 01 D5 CA`。若DO回读仍为3，对应完整合法响应应为 `01 03 02 00 03 F8 45`。预期断开DO1指令为 `01 05 00 00 00 FF 8D 8A`，但本次流程未走到该写操作。以上报文来自运行代码及离线CRC计算，不是这次点击的线缆实测数据。

已启动的第二段被动抓取实际覆盖13:58:53～14:00:23，早于点击，协调窗口未覆盖用户操作；不将其普通轮询残帧或UART错误当作该命令的根因。该段33次请求中3次完整响应、29次无完整响应，最后1次观察窗口不足，不能计入完整超时结论。原始记录保留capture-2.json及分析文件，不继续无目标重抓已知普通轮询。

14:06:11复核活动版本和源码保持，队列无积压，API/GW健康；临时抓取设施已清理，未改程序、配置或输出状态，未重发本次命令。核对结果见 `D:/江苏润盛/tmp-test-logs/do-button-20260922/clicked-command-verification.json`。下一步现场应核对板端是否收到上述FC03请求及是否完整返回7字节，再用RX/TX/CRC/DE记录区分固件、转换器和接线；当前证据只确定控制在读取前置状态处中止，具体通信故障部件仍未确定。
