# DO控制回读遵守零起点方案（2026-09-22）

已于2026-09-22 17:24:44（北京时间）受控部署deploy-20260922.1，源码68fd3a90df64185ac38c23953b81201040919d43。修复控制回读绕过DEV001的zero_origin_38读取方案。只有网关应用源码发生变化，API/Web/PG/Redis沿用此前镜像；网页build-info仍为2316b64，不能用网页构建号替代活动版本判断。数据库0013、DEV001配置27、5秒38点和9600/8N1保持。

## 实测发现与边界

CH340恢复后，现场确认16:32闭合DO1继电器吸合，16:39断开时释放。38点轮询的DO值0→1→0，DI保持3；数据库point_id1/point_number0为DI，point_id2/point_number1为DO。旧控制回读却发送`01 03 00 01 00 01 D5 CA`，两次均读到3。闭合审计因此标success，断开审计failed/readback_mismatch；其写指令完整回显都已通过。第一次success不能证明单寄存器读取正确。

现有非零起点兼容性调查未关闭，设备明确配置zero_origin_38；控制代码未沿用该方案，是可直接修复的平台兼容问题。单读为何得到DI值仍需板端实现/原始帧进一步确认，不把下位机内部行为猜成定论。现场“显示成功”究竟指状态卡片还是底部命令文案尚待回复，未据此改前端成功判定。

## 修改与验证

控制前置读取和写后的校验均改用与正常轮询相同的`01 03 00 00 00 26 C4 10`，要求完整81字节/76数据字节，从第二个寄存器取DO。仍校验CRC、FC05完整原样回显、两位值范围和未选通道保持；写失败不自动重发，不以旧缓存或仅收到写回显作为状态成功。控制验证帧不额外当作计划采样入库。用户暂停的CRC交换兼容提交a6174ab没有部署。

301项网关单元回归通过（含68项针对性测试），Ruff、格式、mypy和提交检查通过。测试板模型令DI固定3而DO可为0/1/2/3，避免所有寄存器返回相同值掩盖错位。签名候选在目标隔离网络、全新测试数据库及真实Linux PTY中通过8次控制：7次成功、1次预期第二路应答丢失，保留第一路verified、第二路sending且不重发。所有FC03请求均为0/38；权限、租户隔离、过期/重复及旧命令处理保留。隔离测试未打开生产硬件，生产容器和活动指针不变，测试容器已停止。

## 发布与恢复

操作ID：1501e677-c060-4147-b56c-8e66e05854e3。逻辑身份：sha256:2fe1380f9342c12d6d8c0c3f97b2dd8ed0e3b11f274dc9b6cdd104d4e9ecdd63。签名、目标预检、镜像哈希、隔离验收和数据库/角色备份均完成，受审计Apply返回committed，维护锁释放。

五项容器由本次发布重新创建，网关StartedAt为17:24:34.333448，首个恢复样本17:24:36.020130。发布前末样本2026-09-22T09:24:24.796434+00:00，发布后首样本2026-09-22T09:24:36.02013+00:00，相邻间隔11.223696秒，保留为维护边界，不并入此前连续观察段。

2026-09-22T17:30:32.8451225+08:00现场复核：新网关期间68轮，68轮完整38点、0空值，估算缺3轮，最长相邻间隔15.078823秒。活动指针前后一致，实际DO模块哈希6b9f842869aaa0a5ae7d95564220d9bf46198165fa411ca60073a0634c839884与候选一致。

17:27健康快照API/GW就绪、PG/Redis健康、Web构建信息可读，CH340别名与188:0节点正常，三个已安装硬件工具/配置哈希与16:28安装回执相同。该新容器日志保存14行且未截断，含3次serial response timeout、3次retry attempt、3次recovered、0次exhausted；只描述新容器截至本快照的日志，不当作整个下午总数。普通通信超时仍存在，不能把本修复当作全部历史超时/缺轮根因的解决。

## 回退、历史与待验

回退基线为deploy-20260921.5 / 2316b640eaa49d5418cae636b4346ad48353ae4f；受审计事务备份在`C:/Ruisheng/candidates/site-deploy-20260831.1/backups/1501e677-c060-4147-b56c-8e66e05854e3/`，保留数据库ruisheng.dump与roles.sql及操作记录。CH340工具的独立回退备份仍为`C:/Ruisheng/tools/ch340-support-20260922-r4`。主工作区两个源/测试文件已比较基线、备份后同步，其他修改保留，见main-source-sync.json。

打包首次因旧脚本中未使用的serial-prefix-archives.py引用不存在而失败，删除该无用导入后完成；首次隔离预检因脚本哈希在Windows换行序列化前计算而拒绝，按实际上传字节重新固定哈希后通过。两次失败均发生在应用部署前，没有修改生产服务；失败回执保留，未跳过签名或哈希验证。

已通知现场对新版再做一次DO1闭合/断开，并分别确认触点和底部命令结果。截至本报告快照，新版操作审计数量为2；新版物理回执待补，不用旧版两次动作替代。DO2、断电、USB拔插、DI切换的完整现场复测仍未全部完成。原24小时稳定性验收失败、历史停采与heartbeat PAUSED保持，不自动重启或延长验收。

主要证据：`D:/江苏润盛/tmp-test-logs/do-readback-20260922/`中的deployment/apply-result.json、isolated-acceptance-r2.json、live-after.json、health-after.json、live-final.json、main-source-sync.json。先前CH340修复与物理反馈见[转换器恢复报告](2026-09-22-ch340-recovery.md)。

## 17:36现场命令审计补充

新版已记录两条现场命令，两条完整写回显及0/38状态读取均通过：

| 北京时间 | 操作 | 命令ID | 回读 | 审计 |
|---|---|---|---|---|
| 17:29:57 | 闭合DO1 | 01M3476NMB68AB9Z6AMAPQP6CC | 0→1 | success / verified |
| 17:30:05 | 闭合DO2 | 01M3476XD1YG5AVM2SVY0FXPYB | 1→3 | success / verified |

普通轮询在17:29:58记录DO=1，17:30:08记录DO=3，与命令回读一致；DI仍3，回读已能区分DI与DO。此为真实命令审计和数据库证据，没有原始USB抓包；新版触点反馈、底部文字及断开命令仍待现场补充。截至17:36:04未见新版断开命令，不擅自恢复用户输出。

新网关累计134轮均完整38点、零空值，估算缺3轮，最大间隔15.078823秒。不能用17:27的短日志计数作为截至17:36的事件总数，也不能将这些缺轮统归控制回读缺陷。证据field-controls-latest.json，保留此前所有快照。
