# 下位机回显修改后的复核（2026-09-22）

用户报告下位机已修改：发送及应答均为 `01 05 00 00 FF 00 8C 3A`。这覆盖 DO1 接通的一条示例，其他三种控制及固件版本尚未独立核验。此前串口助手 DO1 断开例子为发送 `01 05 00 00 00 FF 8D 8A`、接收 `01 05 00 00 00 FF 8A 8D`；该具体证据修正了最初“全帧原样回显”的一般描述，历史记录保留。

15:08:58 在实际运行网关内验证新示例的 CRC、请求生成及帧解析均通过，三个源文件哈希与14:39核对一致。未开启串口、未注入指令。这是运行代码回放验证，不能替代现场 FC05 收发、状态回读或物理继电器测试。

现场仍运行 deploy-20260921.5 / 2316b640eaa49d5418cae636b4346ad48353ae4f，DEV001配置27。五项服务运行，API/GW健康检查通过，活动指针在检查前后一致。用户要求暂停的 CRC 交换兼容提交 a6174ab 继续保留在独立目录，未构建、同步或发布。

## 当前恢复受阻的直接证据

- 15:08快照最近5分钟无采样，DI/DO最后记录均为14:12:22，不能把旧数值3当成当前输出。最新网页控制审计仍为14:02:35，没有固件更新后的新网页操作记录。
- 15:11目标机USB列表仅见 CH340（COM6，1a86:7523，BUSID 4-2）且为Not shared；原 USB Serial Converter 仅在持久化历史中，没有当前连接。
- WSL里 `/dev/ruisheng-rs485` 别名缺失，也未列出ttyUSB设备。容器旧字符节点仍在不代表硬件可用；网关日志每2秒重连并报Errno 6设备不存在。日志250行可能截断，只描述已保存片段，不统计完整窗口事件数。
- 15:14读取的受保护配置仍绑定FTDI `0403:6001`、序列号 `AI06JYFW`，安装的硬件挂载入口也明确校验此型号。硬件状态记录为failed。当前缺失已配置适配器可解释这次不上线，不能据此追溯全部历史FC03超时。

用户已确认板已接回、正常供电并关闭串口助手；尚待确认CH340是否为当前DEV001的RS485转换器，还是用于固件烧录的另一设备。未自动改绑、放宽硬件校验、重启服务或重发历史命令。

先确认连接身份：若CH340用于烧录，应接回原配置的FTDI转换器；若确实更换采集转换器，需要按硬件身份校验和受控配置流程完成适配，不能只把COM6写入现场JSON。恢复实时采样后，再通过网页执行一次空载DO操作，核对命令审计、8字节应答和后续DO位状态。原FC03前置读取超时仍需按实际新证据判断。

首个复用的综合诊断返回remote_diagnostic_worker_stderr，不计为成功快照；随后有界最小检查与硬件核查成功。证据位于 `D:/江苏润盛/tmp-test-logs/do-firmware-echo-20260922/` 的live-minimal.json、link-check.json、hardware-identity.json。无生产变更、无回退操作。原24小时验收失败、历史停采与维护记录保留，heartbeat继续PAUSED。

## 后续（16:46）

用户已确认CH340就是新转换器；适配安装完成，采样恢复。DO1物理动作及轮询状态正常，但单独回读差异仍待修复，详见[CH340恢复记录](2026-09-22-ch340-recovery.md)。上文“等待身份确认”仅代表15:16时状态。
