# DEV001 电能点显示隐藏记录

日期：2026-09-24
目标机：`WIN-OAUCM8UQUGH` / `100.109.90.21`

## 变更

按现场要求隐藏 `DEV001` 的两个占位显示点：

- 点位 26：总有功电能 EPZ
- 点位 27：总无功电能 EQZ

点位定义、采集轮询、历史入库和数据库记录均保留，只将 `device_points.show` 设为 `0`。目标机数据库仍有 38 个点，其中 36 个可见。

## 发布与验证

Web 使用受保护热修复流程部署修正版镜像 `ruisheng-hotfix/web:a99363993cd3`，镜像 ID 为 `sha256:114a0b374cd42e1fbbf574d184160f62fd71b6c528bb92766291d01e68f0a9c0`。部署前后保留环境备份，Web 返回 HTTP 200，容器运行正常，维护锁已释放；API、网关、数据库和串口配置未修改。目标机最终验收快照为 `D:\江苏润盛\tmp-test-logs\field-acceptance-20260916\snapshots\point-display-final-20260924.json`，采集仍为 DEV001 38 点完整轮次，Web 容器实际镜像 ID 与本次构建一致。

数据库修改前的两行记录已备份到：

`C:\Ruisheng\audit\point-display-hide-20260924-e604010adbc945b5b3db6efb2dc7823b.json`

备份 SHA-256：`0325ab783a84d426b2882f26f0219d702cf81be13c1993a93cc2806d649368c1`。

实时详情和历史点位选择器现在按 `show` 过滤，这两个点不再显示；点位配置页仍保留两行并显示“隐藏”，以后重新打开“显示”开关即可恢复显示。回退时将两行 `show` 改回 `1`，不删除点位、不改采集协议。

修正版 Web 源码提交为 `a99363993cd3d629a95cfec1530a6f1c881b716c`，Web 单元测试 25 个文件共 146 项通过，生产构建通过。最终快照显示五个服务均运行、DEV001 仍在线且 38 点采样完整；本次 Web-only 发布没有重启 API、网关或数据库，也没有改变轮询、重试、超时和入库逻辑。活动发布指针仍为 `deploy-20260922.1`，这次只替换 Web 容器。

## 后续显示修正

现场截图中的 `57.910000000000004` 是浏览器 JavaScript 将二进制浮点数直接转成字符串时暴露的尾数，不是串口或数据库把电压采错。已在 Web 显示格式化函数中只规范用户看到的文本（例如显示为 `57.91`），不改变存储值、计算值、采集协议或历史数据；同时补充了 `57.910000000000004` 和 `0.29000000000000004` 的回归测试。主工作区和隔离发布工作区的测试均为 25 个文件、147 项通过，生产构建通过。

本次修正已提交到隔离发布工作区 `5b21ad0440802827aa0a9d47d5661ed0c810f547`。部署前预检已通过，但本机 Docker Desktop 在构建阶段不可用（Docker 后端报 `dockerInference` 本地套接字错误），所以该修正尚未替换目标机上的 Web 镜像；现网仍保持上一版已验证镜像。恢复本机构建服务后继续用同一受保护 Web-only 发布流程部署并做 HTTP/容器/采样复核。
