# Plan 1 — `ruisheng-gw` 实施计划

> **For agentic workers:** REQUIRED SUB-SKILL: Use superpowers:subagent-driven-development (recommended) or superpowers:executing-plans to implement this plan task-by-task. Steps use checkbox (`- [ ]`) syntax for tracking.

**Goal:** 实现 `ruisheng-gw` 设备采集网关 MVP：TCP server 接入 DTU + ModBus RTU-on-TCP 协议 10 FunCode + per-device 轮询调度器 + 批量写入 + WAL 兜底 + Redis realtime/alarm pub + pcap replay 验收 + GitHub Release。

**Architecture:** 7 Stage 串行：A 骨架+observability → B 协议 → C 传输 → D 域模型 → E 调度+持久化+WAL → F Pub+Alarm+测试 → G CI+release。Per-device 轮询协程 + `asyncio.create_task` 手动 supervise + per-bus `asyncio.Lock` + Clock 注入支持 Fake 时间。session key = `dev_number`（shared ORM 全局 UQ）。BYPASSRLS 单 gw 全 tenant + CI tenant-filter lint 强制 `usr_group` 谓词。

**Tech Stack:**
- Python 3.11 + asyncio + aiohttp（/health 端点）
- SQLAlchemy 2.0 async + asyncpg
- redis-py 5.x + structlog
- pydantic-settings 2.x + pytest-asyncio + hypothesis
- testcontainers-python（session-scope）
- **依赖 Plan 0**：ruisheng-shared 0.1.0（FunCode.normalize + validators.rs485 + ORM 26 表 + alembic head `959079e6cae9`）+ pcap_gen 15 corpus + docker-compose.dev.yml + CI 5 job 基底

**Spec**：`docs/superpowers/specs/2026-04-18-plan-1-gw-design.md` v2 (644 行，master `726f38b`)

**纪律**（沿用 Plan 0）：
- Controller pre-dispatch sanity check（读 plan + 验证 spec 锚点 + 核对 shared 实际字段）
- Implementer 严守 TDD：test-first → fail → impl → pass → commit
- 两阶段 review（spec compliance + code quality）
- 发现 plan bug 必须 **BLOCKED 上报 + 反向 fix master**，不可静默改
- `pre-commit` 失败不用 `--no-verify`

---

## 目录导航

| Stage | 任务数 | 简述 | 前置 |
|---|---|---|---|
| [A 骨架 + observability](#stage-a--骨架--observability) | 8 | uv workspace + main.py + structlog + /health + /ready + /metrics + gw-smoke CI | — |
| [B 协议](#stage-b--协议) | 8 | CRC16 + FC 3/5/6/16/19/20/21/22/100 + ExceptionResponse + 长度感知 framer + heartbeat stripper + Hypothesis | A |
| [C 传输](#stage-c--传输) | 5 | tcp_server + connection framer-driven + heartbeat timeout + session | A, B |
| [D 域模型](#stage-d--域模型) | 5 | Device 状态机 + Point 标度 + Registry DB load + alarm_simple | A, C |
| [E 调度 + 持久化 + WAL](#stage-e--调度--持久化--wal) | 10 | Clock + bus_lock + poller + supervisor + batch_writer + repository + WAL + tenant-filter lint | B, C, D |
| [F Pub + Alarm + Tests](#stage-f--pub--alarm--tests) | 8 | RealtimeEvent/AlarmEvent schemas + publisher + contract test + replay 保 timing + P95 assertion | E |
| [G CI + release](#stage-g--ci--release) | 5 | ci.yml 扩 + release-gw.yml + CHANGELOG + rollback runbook + tag 真推 | F |

---

## 环境前置（每新 shell 必重设）

```bash
cd /d/江苏润盛/.claude/worktrees/plan-0-foundation
export RUISHENG_GW_PASSWORD='dev-gw-change-me'
export RUISHENG_API_PASSWORD='dev-api-change-me'
docker compose -f docker-compose.dev.yml up -d   # PG + Redis healthy
```

Docker stack healthy（Plan 0 E1-E7 已调通），alembic head `959079e6cae9`，ruisheng-shared 0.1.0 已发布。

---

## Stage A — 骨架 + observability

**目标**：`ruisheng-gw` 子包就绪；`python -m ruisheng_gw --check-only` 启动即退；暴露 :9090 `/health /ready /metrics`；structlog JSON + correlation context；ci.yml 加 `gw-smoke` job。

**spec 锚点**：§2.2 module directory / §3 Stage A / §4.1 启动流程 / §5.1 启动失败 exit code。

---

### Task A1：新建子包 + uv workspace 注册

**Files:**
- Create: `ruisheng-gw/pyproject.toml`
- Create: `ruisheng-gw/src/ruisheng_gw/__init__.py`
- Modify: `pyproject.toml`（根，workspace.members 加 `"ruisheng-gw"`）
- Modify: `uv.lock`（重新生成）

- [ ] **Step 1：创建 `ruisheng-gw/pyproject.toml`**

```toml
[project]
name = "ruisheng-gw"
version = "0.1.0"
description = "江苏润盛 IoT SCADA 设备采集网关"
requires-python = ">=3.11,<3.12"
license = { text = "Proprietary" }
dependencies = [
  "ruisheng-shared",
  "sqlalchemy[asyncio]>=2.0",
  "asyncpg>=0.29",
  "redis>=5.0",
  "pydantic>=2.7",
  "pydantic-settings>=2.3",
  "structlog>=24.1",
  "aiohttp>=3.9",
]

[tool.uv.sources]
ruisheng-shared = { workspace = true }

[build-system]
requires = ["hatchling"]
build-backend = "hatchling.build"

[tool.hatch.build.targets.wheel]
packages = ["src/ruisheng_gw"]
```

- [ ] **Step 2：创建 `ruisheng-gw/src/ruisheng_gw/__init__.py`**

```python
"""ruisheng-gw — 设备采集网关（Plan 1）。"""

__version__ = "0.1.0"
__all__ = ["__version__"]
```

- [ ] **Step 3：根 pyproject.toml workspace.members 加 `"ruisheng-gw"`**

Edit 根 `D:\江苏润盛\.claude\worktrees\plan-0-foundation\pyproject.toml`，`[tool.uv.workspace]` 块：

```toml
[tool.uv.workspace]
members = ["ruisheng-shared", "tools/pcap_gen", "ruisheng-gw"]
```

- [ ] **Step 4：`uv sync --all-packages` 重新解析**

Run:
```bash
cd /d/江苏润盛/.claude/worktrees/plan-0-foundation
uv sync --all-packages 2>&1 | tail -15
```
Expected: `Resolved N packages` + `Built ruisheng-gw @ file:///...` + `~ ruisheng-gw==0.1.0`，无弃用警告。

- [ ] **Step 5：验证 import**

Run:
```bash
uv run python -c "import ruisheng_gw; print(ruisheng_gw.__version__)"
```
Expected: `0.1.0`

- [ ] **Step 6：Commit**

```bash
git add ruisheng-gw/ pyproject.toml uv.lock
git commit -m "feat(gw): scaffold ruisheng-gw subpackage

Stage A1: uv workspace member registered, pyproject.toml with
dependencies (ruisheng-shared workspace + sqlalchemy+asyncpg +
redis + pydantic+pydantic-settings + structlog + aiohttp),
__init__.py with __version__ = '0.1.0'.

Plan 1 Stage A §2.2."
git push origin feature/plan-0-foundation
```

**验收**：`uv run python -c "import ruisheng_gw"` 不报错；ruff/mypy clean。

---

### Task A2：`main.py` 骨架 + schema + alembic check

**Files:**
- Modify: `pyproject.toml`（plan bug #2 + #4 fix — pytest 发现 gw 测试 & mypy 解析 gw import）
- Modify: `.pre-commit-config.yaml`（plan bug #5 fix — mypy hook exclude 对称覆盖 gw tests）
- Create: `ruisheng-gw/src/ruisheng_gw/main.py`
- Create: `ruisheng-gw/src/ruisheng_gw/__main__.py`（plan bug #1 fix — 支撑 `python -m ruisheng_gw`）
- Create: `ruisheng-gw/tests/unit/test_startup_checks.py`

**spec 锚点**：§4.1 启动 / §5.1 exit code 1/2/3。

**Plan bug #1 fix（v1.1，pre-dispatch）**：Step 5 与 spec §A6/§5.1/§表 7 均约定 `python -m ruisheng_gw --check-only`，但原 v1.0 仅 create `main.py`，缺 `__main__.py` → `No module named ruisheng_gw.__main__`。修复：新增两行 `__main__.py` 转发 `main.main()`，Step 3.5 落地。

**Plan bug #2 fix（v1.2，implementer 实测）**：A1 scaffold 未扩根 `pyproject.toml` 的 `pythonpath` 和 `testpaths` → `pytest ruisheng-gw/tests/...` 报 `ModuleNotFoundError: No module named 'ruisheng_gw'`。修复：新 Step 0 改根 pyproject.toml 把 `ruisheng-gw/src` 加入 `pythonpath` 且把 `ruisheng-gw/tests` 加入 `testpaths`（沿袭 shared 子包模式）。`coverage.run.source` **暂不扩**（check_alembic_head 需 E10 integration 才能覆盖；当场加入会把 91.09% 压到 <90% regression CI 炸），延至 E10 integration 落地后一并 flip。

**Plan bug #3 fix（v1.3，implementer v2 实测）**：原 v1.2 要求 create `ruisheng-gw/tests/__init__.py` 与 `ruisheng-gw/tests/unit/__init__.py`，但根 `tests/__init__.py` + `tests/unit/__init__.py` 已存在，双树同路径段拼装同一 package `tests.unit` → 全套 pytest `uv run pytest --no-cov` collection 失败 `ModuleNotFoundError: No module named 'tests.unit.test_startup_checks'`。修复：**删除该两个 __init__.py create**（v1.3 Files 列表里也移除），test 文件走 pytest rootless 发现即可共存；同步 main.py Step 3 去掉未用的 `import asyncio`（ruff F401），`async def` 关键字不需 import asyncio。

**Plan bug #4 fix（v1.4，implementer v3 实测收束）**：Step 0 仅扩了 `[tool.pytest.ini_options]`，但 `uv run mypy ruisheng-gw/src/ruisheng_gw` 报 `Cannot find implementation or library stub for module named "ruisheng_shared"`。修复：同步扩 `[tool.mypy].mypy_path` 三项工作区 src 目录（`ruisheng-shared/src:ruisheng-gw/src:tools/pcap_gen/src`）+ `[tool.mypy].exclude` 加 `ruisheng-gw/tests/.*`（与 `tests/.*` 对称）。commit 482a63a 已内含。

**Plan bug #5 fix（v1.4，implementer v3 实测收束）**：`.pre-commit-config.yaml` mypy hook `exclude` 正则 `^(tests/|alembic/|tools/pcap_gen/)` 未覆盖 `ruisheng-gw/tests/`，pre-commit 真跑时 mypy 对 test 文件报 strict 问题。修复：对称扩为 `^(tests/|ruisheng-gw/tests/|alembic/|tools/pcap_gen/)`；commit 482a63a 已内含。

- [ ] **Step 0：扩 root pyproject.toml + `.pre-commit-config.yaml`（plan bug #2 + #4 + #5 fix）**

在 `pyproject.toml` `[tool.pytest.ini_options]`：
```toml
testpaths = ["tests", "ruisheng-gw/tests"]
pythonpath = ["ruisheng-shared/src", "tools/pcap_gen/src", "ruisheng-gw/src"]
```

在 `pyproject.toml` `[tool.mypy]`（plan bug #4）：
```toml
mypy_path = "ruisheng-shared/src:ruisheng-gw/src:tools/pcap_gen/src"
exclude = ["tests/.*", "ruisheng-gw/tests/.*", "alembic/.*"]
```

在 `.pre-commit-config.yaml` mypy hook `exclude`（plan bug #5）：
```yaml
exclude: ^(tests/|ruisheng-gw/tests/|alembic/|tools/pcap_gen/)
```

（注意：`[tool.coverage.run] source` **保持** `["ruisheng-shared/src", "tools/pcap_gen/src"]` 不动，推迟到 E10 integration 之后一并 flip — 避免 91.09% → <90% 当场回归）。

- [ ] **Step 1：先写失败测试 `test_startup_checks.py`**

```python
"""启动检查：schema_version + alembic head + config。"""

from __future__ import annotations

import pytest

from ruisheng_gw.main import (
    check_alembic_head,
    check_shared_schema_version,
)


def test_schema_version_match_returns_none() -> None:
    # shared 0.1.0 当前是 20260415；REQUIRED=20260415 应 pass
    assert check_shared_schema_version(required=20260415) is None


def test_schema_version_mismatch_raises() -> None:
    with pytest.raises(RuntimeError, match="shared mismatch"):
        check_shared_schema_version(required=99999999)


def test_alembic_head_check_signature_exists() -> None:
    # 真实 check 需要 DB，这里只验函数可调用（E10 integration 再验 live）
    assert callable(check_alembic_head)
```

- [ ] **Step 2：跑测试确认 fail**

Run:
```bash
uv run pytest ruisheng-gw/tests/unit/test_startup_checks.py -v 2>&1 | tail
```
Expected: `ModuleNotFoundError: No module named 'ruisheng_gw.main'`

- [ ] **Step 3：实现 `main.py`**

```python
"""ruisheng-gw 启动入口。

- schema mismatch → exit 1
- alembic mismatch → exit 2
- config invalid → exit 3
- graceful shutdown → exit 0
"""

from __future__ import annotations

import sys
from typing import TYPE_CHECKING

if TYPE_CHECKING:
    from sqlalchemy.ext.asyncio import AsyncEngine


# hardcoded literal — 与 G7 #28-B 两版本字段分离一致
# 升 shared 时 gw PR 必须同步改此常量
REQUIRED_SHARED_SCHEMA_VERSION: int = 20260415
EXPECTED_ALEMBIC_HEAD: str = "959079e6cae9"


def check_shared_schema_version(required: int = REQUIRED_SHARED_SCHEMA_VERSION) -> None:
    from ruisheng_shared import SHARED_SCHEMA_VERSION
    if SHARED_SCHEMA_VERSION != required:
        raise RuntimeError(
            f"shared mismatch: expect {required}, got {SHARED_SCHEMA_VERSION}"
        )


async def check_alembic_head(
    engine: AsyncEngine,
    expected: str = EXPECTED_ALEMBIC_HEAD,
) -> None:
    from sqlalchemy import text
    async with engine.begin() as conn:
        row = await conn.execute(text("SELECT version_num FROM alembic_version"))
        current = row.scalar_one_or_none()
    if current != expected:
        raise RuntimeError(f"alembic mismatch: expect {expected}, got {current}")


def main() -> int:
    import argparse
    parser = argparse.ArgumentParser(prog="ruisheng-gw")
    parser.add_argument("--check-only", action="store_true", help="startup checks only, then exit 0")
    parser.add_argument("--print-config", action="store_true", help="print resolved config and exit")
    args = parser.parse_args()

    try:
        check_shared_schema_version()
    except RuntimeError as e:
        print(f"ERROR: {e}", file=sys.stderr)
        return 1

    if args.check_only:
        print("ok: shared schema version matches")
        return 0

    # TODO A4+ — structlog + health + run_server (后续 task)
    print("ruisheng-gw main not yet fully implemented (Stage A4+)", file=sys.stderr)
    return 0


if __name__ == "__main__":
    sys.exit(main())
```

- [ ] **Step 3.5：新增 `__main__.py` 模块入口转发（plan bug #1 fix）**

```python
"""Module entry so `python -m ruisheng_gw` invokes main()."""

from __future__ import annotations

import sys

from ruisheng_gw.main import main

if __name__ == "__main__":
    sys.exit(main())
```

- [ ] **Step 4：跑测试确认 pass**

Run:
```bash
uv run pytest ruisheng-gw/tests/unit/test_startup_checks.py -v 2>&1 | tail
```
Expected: `3 passed`

- [ ] **Step 5：验证 CLI `--check-only` 返 0**

Run:
```bash
uv run python -m ruisheng_gw --check-only
echo "exit=$?"
```
Expected: `ok: shared schema version matches` + `exit=0`

- [ ] **Step 6：Commit**

```bash
git add pyproject.toml ruisheng-gw/src/ruisheng_gw/main.py ruisheng-gw/src/ruisheng_gw/__main__.py ruisheng-gw/tests/
git commit -m "feat(gw): main.py skeleton with schema + alembic check

Stage A2: REQUIRED_SHARED_SCHEMA_VERSION=20260415 hardcoded literal,
check_shared_schema_version raises on mismatch (exit 1),
check_alembic_head raises on mismatch (exit 2 — wired in A4+),
--check-only CLI flag for gw-smoke CI job,
__main__.py forwards to main.main() so python -m ruisheng_gw works
(Plan 1 plan bug #1 pre-dispatch fix — v1.1),
root pyproject.toml pythonpath + testpaths extended to discover
ruisheng-gw/tests and import ruisheng_gw (Plan 1 plan bug #2
implementer-caught fix — v1.2); coverage.run.source NOT extended
yet — defers to E10 integration once check_alembic_head is covered.

Plan 1 Stage A §4.1 + §5.1."
git push origin feature/plan-0-foundation
```

**验收**：3 unit test pass；`python -m ruisheng_gw --check-only` exit 0；ruff/mypy clean。

---

### Task A3：`config.py` pydantic-settings + `--print-config`

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/config.py`
- Create: `ruisheng-gw/.env.example`
- Create: `ruisheng-gw/tests/unit/test_config.py`
- Modify: `ruisheng-gw/src/ruisheng_gw/main.py`（集成 `--print-config`）
- Modify: `.pre-commit-config.yaml`（plan bug #7 fix — mypy hook additional_dependencies 加 pydantic-settings）

**spec 锚点**：§3 Stage A3 / §5.1 config invalid exit 3。

**Plan bug #6 fix（v1.5，A3 implementer v1 实测）**：pydantic-settings `extra="forbid"` 只拦 `.env` / 直接 kwargs，**不扫 `os.environ`** 未知 `GW_*`（上游 docs + issue #245 #437 #12242 确认 intended）。spec v2 D7 "未知 GW_* env 视为错" 意图保留靠 Config 上挂一个 `@model_validator(mode="before")` 手扫 os.environ GW_ 前缀比对 `cls.model_fields`；未知键 raise `ValueError("extra unknown GW_ env vars: ...")`，仍含 "extra" 关键字以匹配 test `match="extra"`。`extra="forbid"` 保留供 .env + kwargs 路径。

**Plan bug #7 fix（v1.6，A3 implementer v2 实测收束）**：`.pre-commit-config.yaml` mypy hook `additional_dependencies` 未含 `pydantic-settings`，pre-commit isolated venv 跑 mypy 对 config.py 报 `Cannot find implementation or library stub for module named "pydantic_settings"` + `Class cannot subclass "BaseSettings" (has type "Any")`。修复：mypy hook deps 加 `pydantic-settings`。commit 36bc674 已内含（与 A2 bug #5 pre-commit 扩 exclude 同源 root-cause 模式）。

- [ ] **Step 1：先写失败测试 `test_config.py`**

```python
"""pydantic-settings config 验证。"""

from __future__ import annotations

import pytest
from pydantic import ValidationError

from ruisheng_gw.config import Config


def test_config_loads_from_env(monkeypatch: pytest.MonkeyPatch) -> None:
    monkeypatch.setenv("GW_LISTEN_HOST", "0.0.0.0")
    monkeypatch.setenv("GW_LISTEN_PORT", "5020")
    monkeypatch.setenv("GW_DATABASE_URL", "postgresql+asyncpg://u:p@h:5432/d")
    monkeypatch.setenv("GW_REDIS_URL", "redis://h:6379/0")
    cfg = Config()
    assert cfg.listen_host == "0.0.0.0"
    assert cfg.listen_port == 5020


def test_config_missing_required_raises(monkeypatch: pytest.MonkeyPatch) -> None:
    # 清空所有 GW_* env，需要项缺失时 pydantic raise
    for key in list(_iter_env_vars(monkeypatch)):
        monkeypatch.delenv(key, raising=False)
    with pytest.raises(ValidationError):
        Config()


def test_config_extra_forbid(monkeypatch: pytest.MonkeyPatch) -> None:
    monkeypatch.setenv("GW_LISTEN_HOST", "0.0.0.0")
    monkeypatch.setenv("GW_LISTEN_PORT", "5020")
    monkeypatch.setenv("GW_DATABASE_URL", "postgresql+asyncpg://u:p@h:5432/d")
    monkeypatch.setenv("GW_REDIS_URL", "redis://h:6379/0")
    monkeypatch.setenv("GW_UNKNOWN_FIELD", "oops")
    # extra="forbid" → raise
    with pytest.raises(ValidationError, match="extra"):
        Config()


def _iter_env_vars(monkeypatch):
    import os
    return [k for k in os.environ if k.startswith("GW_")]
```

- [ ] **Step 2：跑测试确认 fail**

Run:
```bash
uv run pytest ruisheng-gw/tests/unit/test_config.py -v 2>&1 | tail
```
Expected: `ImportError: cannot import name 'Config' from 'ruisheng_gw.config'`

- [ ] **Step 3：实现 `config.py`**

```python
"""gw 配置：pydantic-settings + extra=forbid + 启动时严格校验。"""

from __future__ import annotations

import os
from typing import Any

from pydantic import Field, model_validator
from pydantic_settings import BaseSettings, SettingsConfigDict


class Config(BaseSettings):
    """gw 运行时配置。所有字段 `GW_` 前缀从环境读。"""

    model_config = SettingsConfigDict(
        env_prefix="GW_",
        extra="forbid",  # 对 .env / 直接 kwargs 生效
        case_sensitive=False,
    )

    listen_host: str = Field(..., description="TCP server bind host")
    listen_port: int = Field(..., ge=1, le=65535)
    database_url: str = Field(..., description="asyncpg URL")
    redis_url: str = Field(..., description="redis URL")

    health_port: int = Field(default=9090, ge=1, le=65535)

    poll_concurrency_per_bus: int = Field(default=1, ge=1, le=1)   # RS485 物理约束：1

    batch_queue_maxsize: int = Field(default=10000, ge=100)
    batch_flush_ms: int = Field(default=100, ge=10)
    batch_flush_rows: int = Field(default=500, ge=1)

    heartbeat_timeout_sec: int = Field(default=90, ge=1)   # 3× 30s 默认
    bus_lock_timeout_sec: int = Field(default=15, ge=1)

    wal_dir: str = Field(default="/var/log/ruisheng/gw/wal")   # Windows 由 wal.py 改写
    wal_single_file_mb: int = Field(default=1024, ge=10)
    wal_total_gb: int = Field(default=10, ge=1)

    @model_validator(mode="before")
    @classmethod
    def _reject_unknown_gw_env(cls, values: Any) -> Any:
        """v2 D7：扫 os.environ 所有 GW_* 键，与声明字段比对；未知键 raise。

        pydantic-settings `extra="forbid"` 不扫 os.environ（上游 intended），
        须手工补 D7 防御深度。"""
        known_upper = {name.upper() for name in cls.model_fields}
        unknown = sorted(
            key for key in os.environ
            if key.startswith("GW_") and key[3:].upper() not in known_upper
        )
        if unknown:
            raise ValueError(f"extra unknown GW_ env vars (v2 D7): {unknown}")
        return values
```

- [ ] **Step 4：创建 `.env.example`**

```
# gw config — copy to .env in local dev
GW_LISTEN_HOST=0.0.0.0
GW_LISTEN_PORT=5020
GW_DATABASE_URL=postgresql+asyncpg://ruisheng_gw:dev-gw-change-me@localhost:5432/ruisheng
GW_REDIS_URL=redis://:dev-redis-pw@localhost:6379/0
GW_HEALTH_PORT=9090
```

- [ ] **Step 5：`main.py` 集成 `--print-config`**

Edit `main.py` — 在 `--check-only` 处理后加：

```python
    if args.print_config:
        from ruisheng_gw.config import Config
        try:
            cfg = Config()
        except Exception as e:
            print(f"ERROR: config invalid: {e}", file=sys.stderr)
            return 3
        print(cfg.model_dump_json(indent=2))
        return 0
```

- [ ] **Step 6：跑测试 + CLI 验证**

```bash
uv run pytest ruisheng-gw/tests/unit/test_config.py -v
# 设 env 后：
GW_LISTEN_HOST=0.0.0.0 GW_LISTEN_PORT=5020 \
  GW_DATABASE_URL="postgresql+asyncpg://u:p@h:5432/d" \
  GW_REDIS_URL="redis://h:6379/0" \
  uv run python -m ruisheng_gw --print-config
```
Expected: 3 test pass；JSON 配置输出。

- [ ] **Step 7：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/config.py ruisheng-gw/.env.example ruisheng-gw/tests/unit/test_config.py ruisheng-gw/src/ruisheng_gw/main.py
git commit -m "feat(gw): pydantic-settings config with extra=forbid

Stage A3: Config model with GW_ env prefix, strict extra='forbid'
(unknown GW_* → ValidationError), required fields (listen_host/port/
database_url/redis_url) plus defaults (health_port, batch_queue_*,
heartbeat_timeout, bus_lock_timeout, wal_*). --print-config CLI wired,
exit code 3 on ValidationError per spec §5.1.

Plan 1 Stage A §3 A3 / v2 D7."
git push origin feature/plan-0-foundation
```

**验收**：3 test pass；`--print-config` 输出 JSON；未知 env → exit 3。

---

### Task A4：structlog JSON + correlation context vars

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/logging_setup.py`
- Create: `ruisheng-gw/tests/unit/test_logging_setup.py`
- Create: `ruisheng-gw/docs/gw-logs.md`
- Modify: `.pre-commit-config.yaml`（plan bug #8 fix — mypy hook additional_dependencies 加 structlog）

**spec 锚点**：§3 Stage A A4 / §5.4 日志脱敏 / v2 D1。

**Plan bug #8 fix（v1.7，A4 implementer v1 实测收束）**：与 A3 bug #7 同源，`.pre-commit-config.yaml` mypy isolated venv 未装 structlog → pre-commit mypy hook 对 `logging_setup.py` 报 import-not-found。修复：mypy hook `additional_dependencies` 加 `structlog`。commit 5647fe4 已内含。

- [ ] **Step 1：先写失败测试 `test_logging_setup.py`**

```python
"""structlog JSON 输出 + context vars 自动注入。"""

from __future__ import annotations

import json
from io import StringIO

from ruisheng_gw.logging_setup import bind_context, configure_logging, get_logger


def test_json_line_output_has_required_fields() -> None:
    buf = StringIO()
    configure_logging(stream=buf, level="INFO")
    log = get_logger(__name__)
    log.info("hello", foo=42)
    line = buf.getvalue().strip()
    data = json.loads(line)
    assert data["event"] == "hello"
    assert data["foo"] == 42
    assert data["level"] == "info"
    assert "timestamp" in data


def test_context_vars_auto_injected() -> None:
    buf = StringIO()
    configure_logging(stream=buf, level="INFO")
    log = get_logger(__name__)
    with bind_context(conn_id="c1", dev_number="DEV-001", bus_id="1.2.3.4:5020"):
        log.info("poll_done")
    data = json.loads(buf.getvalue().strip())
    assert data["conn_id"] == "c1"
    assert data["dev_number"] == "DEV-001"
    assert data["bus_id"] == "1.2.3.4:5020"
```

- [ ] **Step 2：跑测试确认 fail**

Run: `uv run pytest ruisheng-gw/tests/unit/test_logging_setup.py -v`
Expected: `ModuleNotFoundError`

- [ ] **Step 3：实现 `logging_setup.py`**

```python
"""structlog JSON 输出 + contextvars-based correlation ID 自动注入。

log record 必带字段：
  timestamp, level, event, module
  + context: conn_id, dev_number, bus_id, usr_group, tenant_id（按需 bind）
"""

from __future__ import annotations

import logging
import sys
from collections.abc import Iterator
from contextlib import contextmanager
from typing import Any, TextIO

import structlog
from structlog.contextvars import bind_contextvars, unbind_contextvars


def configure_logging(
    *,
    level: str = "INFO",
    stream: TextIO | None = None,
) -> None:
    stream = stream or sys.stdout
    handler = logging.StreamHandler(stream)
    logging.basicConfig(
        level=level.upper(),
        handlers=[handler],
        format="%(message)s",
        force=True,
    )
    structlog.configure(
        processors=[
            structlog.contextvars.merge_contextvars,
            structlog.processors.add_log_level,
            structlog.processors.TimeStamper(fmt="iso"),
            structlog.processors.StackInfoRenderer(),
            structlog.processors.format_exc_info,
            structlog.processors.JSONRenderer(ensure_ascii=False),
        ],
        wrapper_class=structlog.stdlib.BoundLogger,
        logger_factory=structlog.stdlib.LoggerFactory(),
        cache_logger_on_first_use=True,
    )


def get_logger(name: str) -> Any:
    return structlog.get_logger(name)


@contextmanager
def bind_context(**kwargs: Any) -> Iterator[None]:
    tokens = bind_contextvars(**kwargs)
    try:
        yield
    finally:
        unbind_contextvars(*kwargs)
```

- [ ] **Step 4：跑测试确认 pass**

Run: `uv run pytest ruisheng-gw/tests/unit/test_logging_setup.py -v`
Expected: 2 pass.

- [ ] **Step 5：创建 `docs/gw-logs.md`**

```markdown
# gw 日志 schema

所有日志走 structlog JSON stdout，每行一个 JSON object。

## 必带字段

| 字段 | 类型 | 说明 |
|---|---|---|
| `timestamp` | ISO8601 | 事件时间 |
| `level` | string | debug/info/warning/error |
| `event` | string | 事件名（见下表） |

## Context vars（随 `bind_context` 自动注入）

| 字段 | 使用场景 |
|---|---|
| `conn_id` | 每 TCP 连接唯一 ID（uuid 前 8 位） |
| `dev_number` | 设备编号 |
| `bus_id` | `{dtu_ip}:{dtu_port}` |
| `usr_group` | 租户编号 |

## 常见 event 名

| event | level | 触发 |
|---|---|---|
| `connection_accept` | info | 新 DTU 连接 |
| `connection_close` | info | TCP 断 |
| `crc_mismatch` | warning | CRC 失败，丢帧 |
| `modbus_exception` | warning | 设备返回异常码 |
| `heartbeat_timeout` | warning | 3× 心跳超时 |
| `poller_crash` | error | 协程异常 |
| `quarantine_device` | error | restart 超限 |
| `batch_flush` | debug | 批量写 DB 成功 |
| `wal_write` | warning | DB 失败 WAL fallback |
```

- [ ] **Step 6：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/logging_setup.py ruisheng-gw/tests/unit/test_logging_setup.py ruisheng-gw/docs/gw-logs.md
git commit -m "feat(gw): structlog JSON + correlation context vars

Stage A4: configure_logging() JSON renderer + bind_context() ctx
manager wraps structlog.contextvars; all logs auto-inject
conn_id / dev_number / bus_id / usr_group when bound upstream.
docs/gw-logs.md defines schema + standard event names.

Plan 1 Stage A §3 A4 / v2 D1."
git push origin feature/plan-0-foundation
```

**验收**：2 test pass；`docs/gw-logs.md` 列必带字段 + context + 标准 event。

---

### Task A5：`/health` + `/ready` + `/metrics` 端点

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/health.py`
- Create: `ruisheng-gw/tests/unit/test_health.py`
- Modify: `.pre-commit-config.yaml`（plan bug #9 fix — mypy hook additional_dependencies 加 aiohttp）

**spec 锚点**：§3 Stage A A5 / §4.1 / v2 D2。

**Plan bug #9 fix（v1.8，A5 implementer v1 实测收束）**：与 A3 bug #7 / A4 bug #8 同源，`.pre-commit-config.yaml` mypy isolated venv 未装 aiohttp → pre-commit mypy hook 对 `health.py` + `test_health.py` 报 import-not-found。修复：mypy hook `additional_dependencies` 加 `aiohttp`。commit 02dcfe4 已内含。

- [ ] **Step 1：先写失败测试**

```python
"""health server: /health /ready /metrics (aiohttp :9090)."""

from __future__ import annotations

import pytest
from aiohttp.test_utils import TestClient, TestServer

from ruisheng_gw.health import HealthState, create_health_app


@pytest.fixture
async def client() -> TestClient:
    state = HealthState()
    state.set_db_ok(True)
    state.set_redis_ok(True)
    state.mark_flush_ok()
    app = create_health_app(state)
    async with TestClient(TestServer(app)) as c:
        yield c


async def test_health_returns_200(client: TestClient) -> None:
    resp = await client.get("/health")
    assert resp.status == 200
    data = await resp.json()
    assert data["status"] == "alive"


async def test_ready_returns_200_when_all_healthy(client: TestClient) -> None:
    resp = await client.get("/ready")
    assert resp.status == 200
    data = await resp.json()
    assert data["ready"] is True


async def test_ready_returns_503_when_db_down() -> None:
    state = HealthState()
    state.set_db_ok(False)
    state.set_redis_ok(True)
    state.mark_flush_ok()
    app = create_health_app(state)
    async with TestClient(TestServer(app)) as client:
        resp = await client.get("/ready")
        assert resp.status == 503


async def test_metrics_prometheus_format(client: TestClient) -> None:
    resp = await client.get("/metrics")
    assert resp.status == 200
    body = await resp.text()
    assert "# TYPE" in body
```

- [ ] **Step 2：跑测试确认 fail**

Run: `uv run pytest ruisheng-gw/tests/unit/test_health.py -v`
Expected: ModuleNotFoundError.

- [ ] **Step 3：实现 `health.py`**

```python
"""gw health & metrics HTTP endpoints (aiohttp on :9090).

- /health   — liveness (进程存活 = 200)
- /ready    — readiness (db+redis+batch flush < 5s = 200 else 503)
- /metrics  — Prometheus text format
"""

from __future__ import annotations

import time
from dataclasses import dataclass, field

from aiohttp import web


@dataclass
class HealthState:
    """全局 health 状态，由主 loop 更新。"""

    _db_ok: bool = False
    _redis_ok: bool = False
    _last_flush_ts: float = 0.0
    ready_max_flush_age_sec: float = 5.0

    def set_db_ok(self, ok: bool) -> None:
        self._db_ok = ok

    def set_redis_ok(self, ok: bool) -> None:
        self._redis_ok = ok

    def mark_flush_ok(self) -> None:
        self._last_flush_ts = time.monotonic()

    def is_ready(self, now: float | None = None) -> bool:
        now = now if now is not None else time.monotonic()
        flush_fresh = (now - self._last_flush_ts) < self.ready_max_flush_age_sec
        return self._db_ok and self._redis_ok and flush_fresh


async def _health_handler(request: web.Request) -> web.Response:
    return web.json_response({"status": "alive"})


async def _ready_handler(request: web.Request) -> web.Response:
    state: HealthState = request.app["health_state"]
    if state.is_ready():
        return web.json_response({"ready": True})
    return web.json_response({"ready": False}, status=503)


async def _metrics_handler(request: web.Request) -> web.Response:
    # 初版：只暴露 build info；完整 metric 在 F5 task 接 prometheus_client
    body = (
        "# HELP ruisheng_gw_build_info Build info\n"
        "# TYPE ruisheng_gw_build_info gauge\n"
        'ruisheng_gw_build_info{version="0.1.0"} 1\n'
    )
    return web.Response(text=body, content_type="text/plain; version=0.0.4")


def create_health_app(state: HealthState) -> web.Application:
    app = web.Application()
    app["health_state"] = state
    app.router.add_get("/health", _health_handler)
    app.router.add_get("/ready", _ready_handler)
    app.router.add_get("/metrics", _metrics_handler)
    return app
```

- [ ] **Step 4：跑测试确认 pass**

Run: `uv run pytest ruisheng-gw/tests/unit/test_health.py -v`
Expected: 4 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/health.py ruisheng-gw/tests/unit/test_health.py
git commit -m "feat(gw): /health /ready /metrics endpoints on :9090

Stage A5: HealthState dataclass tracks db/redis/last_flush; aiohttp
app exposes /health (liveness 200), /ready (503 when db/redis down
or flush stale >5s), /metrics (Prometheus text format with
ruisheng_gw_build_info gauge).

Plan 1 Stage A §3 A5 / v2 D2."
git push origin feature/plan-0-foundation
```

**验收**：4 test pass；HealthState state transitions 正确；/ready 503 on DB down。

---

### Task A6：`test_startup.py` 完整 exit code 断言 + `gw-smoke` CI job

**Files:**
- Modify: `ruisheng-gw/tests/unit/test_startup_checks.py`（加 exit code 3 / 2 测试）
- Modify: `.github/workflows/ci.yml`（新增 `gw-smoke` job）

**spec 锚点**：§5.1 exit codes / §6.8 CI jobs。

- [ ] **Step 1：扩展 `test_startup_checks.py`** — 加 exit 3 test

```python
def test_check_only_exit_0_on_success(tmp_path, monkeypatch):
    monkeypatch.setenv("GW_LISTEN_HOST", "0.0.0.0")
    monkeypatch.setenv("GW_LISTEN_PORT", "5020")
    monkeypatch.setenv("GW_DATABASE_URL", "postgresql+asyncpg://u:p@h:5432/d")
    monkeypatch.setenv("GW_REDIS_URL", "redis://h:6379/0")
    import subprocess, sys
    result = subprocess.run(
        [sys.executable, "-m", "ruisheng_gw", "--check-only"],
        capture_output=True, text=True,
    )
    assert result.returncode == 0


def test_print_config_exit_3_on_invalid_env(monkeypatch):
    # 清所有 GW_* → 缺必填 → config invalid → exit 3
    import os, subprocess, sys
    env = {k: v for k, v in os.environ.items() if not k.startswith("GW_")}
    result = subprocess.run(
        [sys.executable, "-m", "ruisheng_gw", "--print-config"],
        capture_output=True, text=True, env=env,
    )
    assert result.returncode == 3
    assert "config invalid" in result.stderr.lower()
```

- [ ] **Step 2：跑测试**

Run: `uv run pytest ruisheng-gw/tests/unit/test_startup_checks.py -v`
Expected: all pass.

- [ ] **Step 3：`.github/workflows/ci.yml` 加 `gw-smoke` job**

Edit `.github/workflows/ci.yml` — append to `jobs:` block:

```yaml
  gw-smoke:
    runs-on: ubuntu-latest
    steps:
      - uses: actions/checkout@v4
      - uses: astral-sh/setup-uv@v3
        with:
          enable-cache: true
      - run: uv sync --all-packages
      - run: |
          export GW_LISTEN_HOST=0.0.0.0
          export GW_LISTEN_PORT=5020
          export GW_DATABASE_URL=postgresql+asyncpg://u:p@h:5432/d
          export GW_REDIS_URL=redis://h:6379/0
          uv run python -m ruisheng_gw --check-only
```

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/tests/unit/test_startup_checks.py .github/workflows/ci.yml
git commit -m "ci(gw): add gw-smoke job + expand startup exit-code tests

Stage A6: gw-smoke CI job runs 'uv run python -m ruisheng_gw --check-only'
after sync, verifies startup-path no-op with stubbed env. Unit tests
assert exit 0 on success, exit 3 on invalid config (missing required
GW_* env).

Plan 1 Stage A §3 A6 / §5.1 / §6.8."
git push origin feature/plan-0-foundation
```

**验收**：5 startup tests pass；CI gw-smoke job 绿。

---

### Task A7：`docs/gw-metrics.md` 初稿

**Files:**
- Create: `ruisheng-gw/docs/gw-metrics.md`

**spec 锚点**：§3 Stage A A7 / §5.1 metric 矩阵 / v2 D5+D6。

- [ ] **Step 1：写 `gw-metrics.md`**

```markdown
# gw Prometheus metrics 清单

暴露在 `:{GW_HEALTH_PORT=9090}/metrics`。

## Counters

| 名 | Labels | 说明 |
|---|---|---|
| `ruisheng_gw_crc_error_total` | `dev_number` | CRC 失败帧数 |
| `ruisheng_gw_framer_resync_total` | — | framer idle-timeout 重同步次数 |
| `ruisheng_gw_framing_error_total` | — | 连续 10+ parse-fail 触发断连次数 |
| `ruisheng_gw_modbus_exception_total` | `dev_number, code` | 设备返回异常码统计 |
| `ruisheng_gw_heartbeat_timeout_total` | — | FC 0x19 超时计数 |
| `ruisheng_gw_writer_stale_total` | `dev_number` | poller 发现 writer 已失效 |
| `ruisheng_gw_poller_restart_total` | `dev_number, reason` | supervisor 重启计数 |
| `ruisheng_gw_bus_lock_timeout_total` | `bus_id` | 15s acquire 失败 |
| `ruisheng_gw_batch_drop_total` | — | queue 满 drop-tail |
| `ruisheng_gw_db_write_fail_total` | — | retry 3 次后仍失败 |
| `ruisheng_gw_wal_overflow_total` | — | WAL 10GB 丢最老 |
| `ruisheng_gw_wal_replay_fail_total` | — | 启动重放单条失败 |
| `ruisheng_gw_redis_publish_fail_total` | `channel` | pub 失败 |
| `ruisheng_gw_connections_active` | — | 当前连接数 |

## Gauges

| 名 | Labels | 说明 |
|---|---|---|
| `ruisheng_gw_build_info` | `version, sha, shared_version` | 构建信息 1 |
| `ruisheng_gw_last_frame_timestamp_seconds` | `dev_number` | 上次收到任意帧时间（Unix 秒） |
| `ruisheng_gw_batch_queue_depth` | — | 当前队列深度 |
| `ruisheng_gw_queue_high_watermark` | — | >80% full 触发 1 |
| `ruisheng_gw_backpressure_engaged` | — | flush 加速触发 1 |

## Histograms

| 名 | Labels | 说明 |
|---|---|---|
| `ruisheng_gw_flush_duration_seconds` | — | batch flush 耗时（P95 < 100ms 目标） |
| `ruisheng_gw_db_write_duration_seconds` | — | 单次 DB write 耗时 |
| `ruisheng_gw_redis_publish_duration_seconds` | `channel` | 单次 pub 耗时 |

## Scrape 配置（Plan 4 部署参考）

```yaml
scrape_configs:
  - job_name: ruisheng-gw
    scrape_interval: 15s
    static_configs:
      - targets: ['gw:9090']
```
```

- [ ] **Step 2：Commit**

```bash
git add ruisheng-gw/docs/gw-metrics.md
git commit -m "docs(gw): metrics reference (gw-metrics.md)

Stage A7: Prometheus metric names/types/labels catalog.
Counters (crc_error/framer_resync/modbus_exception/poller_restart/
batch_drop/wal_overflow/redis_publish_fail/...), Gauges (build_info/
last_frame_timestamp/batch_queue_depth), Histograms (flush_duration/
db_write_duration/redis_publish_duration). P95 flush <100ms target
per §7 MVP perf gate.

Plan 1 Stage A §3 A7 / v2 D5 D6."
git push origin feature/plan-0-foundation
```

**验收**：doc exists。

---

### Task A8：Stage A tag + PROGRESS

**Files:**
- Create tag: `plan-1-stage-a-complete`
- Modify: `docs/superpowers/plans/PROGRESS.md`（master 侧）

- [ ] **Step 1：tag + push**

```bash
cd /d/江苏润盛/.claude/worktrees/plan-0-foundation
git tag -a plan-1-stage-a-complete -m "Plan 1 Stage A complete

骨架 + observability：
- ruisheng-gw/ uv workspace member, pyproject + __init__
- main.py schema+alembic+config check, --check-only / --print-config CLI
- config.py pydantic-settings extra=forbid
- logging_setup.py structlog JSON + context vars
- health.py /health /ready /metrics aiohttp :9090
- gw-smoke CI job
- docs/gw-logs.md + docs/gw-metrics.md

Test: ~15 unit (startup + config + logging + health); CI gw-smoke green.
HEAD: <commit_sha>"
git push origin plan-1-stage-a-complete
```

- [ ] **Step 2：master PROGRESS.md 加 Plan 1 Stage A 段**

在 master `/d/江苏润盛/docs/superpowers/plans/PROGRESS.md` 顶部 "当前状态" 下加：

```markdown
## Plan 1（启动）

### Stage A 进度表

| # | Task | Commit | Notes |
|---|---|---|---|
| A1 | scaffold + workspace | `<sha>` | pyproject + __init__ + uv sync all-packages |
| A2 | main.py schema/alembic check | `<sha>` | REQUIRED=20260415 hardcoded, --check-only exit 0 |
| A3 | config pydantic-settings | `<sha>` | extra=forbid, --print-config exit 3 on invalid |
| A4 | structlog JSON + ctx vars | `<sha>` | bind_context(conn_id/dev_number/bus_id) |
| A5 | /health /ready /metrics | `<sha>` | aiohttp :9090, HealthState 503 on db down |
| A6 | startup exit codes + CI | `<sha>` | gw-smoke job green |
| A7 | gw-metrics.md catalog | `<sha>` | 15+ metric names + labels |
| A8 | Stage A tag | `plan-1-stage-a-complete` | ✅ |
```

Commit + push master。

```bash
cd /d/江苏润盛
git add docs/superpowers/plans/PROGRESS.md
PRE_COMMIT_ALLOW_NO_CONFIG=1 git commit -m "docs(progress): Plan 1 Stage A complete (8/8)"
git push origin master
```

**验收**：tag 推 GitHub；master PROGRESS 更新。

---

## Stage B — 协议

**目标**：纯字节↔结构解码器；CRC16(0xA001) 正确 wire byte order；FC 3/5/6/16/19/20/21/22/100 编解码 + ExceptionResponse；长度感知 framer（**非 CRC-boundary**）+ DTU 厂商 heartbeat stripper + idle-timeout 重同步；FC 13/26 私有帧 BLOCKED 占位（不 naive alias）；Hypothesis property test。

**spec 锚点**：§2.2 protocol/ 目录 / §3 Stage B / §4.2 上行流 / v2 A1-A7。

**前置**：Stage A 完成。

---

### Task B1：`modbus_codec.py` CRC16 + wire byte order

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/modbus_codec.py`
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/exceptions.py`
- Create: `ruisheng-gw/tests/unit/test_modbus_codec.py`

**spec 锚点**：§3 B1 / v2 A7 CRC byte order。

- [ ] **Step 1：写失败测试**

```python
"""CRC16(0xA001) + wire byte order (lo first, hi second)."""

from __future__ import annotations

import pytest

from ruisheng_gw.protocol.exceptions import CRCMismatchError
from ruisheng_gw.protocol.modbus_codec import (
    compute_crc16,
    verify_crc16,
    append_crc_to_frame,
)


def test_crc_vector_01_read_holding() -> None:
    # Official Modbus Appendix B vector:
    # 01 03 00 00 00 02 → CRC = 0xC40B (wire: C4 0B)
    assert compute_crc16(bytes.fromhex("010300000002")) == 0x0BC4


def test_crc_empty_bytes_equals_0xFFFF() -> None:
    assert compute_crc16(b"") == 0xFFFF


def test_crc_single_byte_00() -> None:
    assert compute_crc16(b"\x00") == 0x40BF


def test_wire_byte_order_is_lo_then_hi() -> None:
    # CRC 0x0BC4 on wire should be [0xC4, 0x0B]
    frame_no_crc = bytes.fromhex("010300000002")
    with_crc = append_crc_to_frame(frame_no_crc)
    assert with_crc[-2:] == bytes([0xC4, 0x0B])


def test_verify_crc_ok() -> None:
    frame = bytes.fromhex("010300000002") + bytes([0xC4, 0x0B])
    verify_crc16(frame)   # no raise


def test_verify_crc_mismatch_raises() -> None:
    frame = bytes.fromhex("010300000002") + bytes([0x00, 0x00])
    with pytest.raises(CRCMismatchError):
        verify_crc16(frame)
```

- [ ] **Step 2：跑测试 fail**

`uv run pytest ruisheng-gw/tests/unit/test_modbus_codec.py -v`
Expected: ModuleNotFoundError.

- [ ] **Step 3：实现 `exceptions.py` + `modbus_codec.py`**

```python
# exceptions.py
"""Protocol exceptions (raised by codec + framer)."""

from __future__ import annotations


class ProtocolError(Exception):
    """Base for all protocol errors."""


class CRCMismatchError(ProtocolError):
    """CRC16 verification failed."""


class FramingError(ProtocolError):
    """Framing buffer overflow or malformed length."""


class PrivateCodeNotImplemented(ProtocolError):
    """Private FunCode encountered; vendor decode not yet implemented."""
```

```python
# modbus_codec.py
"""ModBus RTU-on-TCP codec: CRC16 + wire byte order.

RTU polynomial 0xA001 (bit-reversed 0x8005). Wire byte order: LO first, HI second.

NOTE: This module is named `modbus_codec` (not `modbus_rtu`) because over
DTU transparent-mode TCP there is no silent-period framing — framer.py
performs length-aware dispatch instead.
"""

from __future__ import annotations

from ruisheng_gw.protocol.exceptions import CRCMismatchError


def compute_crc16(data: bytes) -> int:
    """Compute ModBus RTU CRC16(poly=0xA001) over `data`. Return as integer."""
    crc = 0xFFFF
    for byte in data:
        crc ^= byte
        for _ in range(8):
            if crc & 0x0001:
                crc = (crc >> 1) ^ 0xA001
            else:
                crc >>= 1
    return crc & 0xFFFF


def append_crc_to_frame(frame_no_crc: bytes) -> bytes:
    """Append 2-byte CRC in LO-HI wire order."""
    crc = compute_crc16(frame_no_crc)
    return frame_no_crc + bytes([crc & 0xFF, (crc >> 8) & 0xFF])


def verify_crc16(frame_with_crc: bytes) -> None:
    """Verify a frame including 2-byte trailing CRC (wire LO-HI). Raise on mismatch."""
    if len(frame_with_crc) < 3:
        raise CRCMismatchError("frame too short")
    body = frame_with_crc[:-2]
    wire_lo, wire_hi = frame_with_crc[-2], frame_with_crc[-1]
    expected = compute_crc16(body)
    got = wire_lo | (wire_hi << 8)
    if got != expected:
        raise CRCMismatchError(
            f"CRC mismatch: expected 0x{expected:04X}, got 0x{got:04X}"
        )
```

- [ ] **Step 4：跑测试 pass**

`uv run pytest ruisheng-gw/tests/unit/test_modbus_codec.py -v`
Expected: 6 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/ ruisheng-gw/tests/unit/test_modbus_codec.py
git commit -m "feat(gw): CRC16(0xA001) codec with LO-HI wire byte order

Stage B1: compute_crc16 + append_crc_to_frame + verify_crc16.
Wire byte order explicit: CRC 0x0BC4 → [0xC4, 0x0B] (LO first, HI
second per Modbus-over-Serial-Line spec). Module named modbus_codec
(not modbus_rtu) — RTU-on-TCP via DTU, no silent-period framing;
framer.py does length-aware dispatch in B6.

Test vectors: Modbus Appendix B '010300000002'=0x0BC4, empty=0xFFFF,
'00'=0x40BF. CRCMismatchError raised on wrong CRC bytes.

Plan 1 Stage B §3 B1 / v2 A7."
git push origin feature/plan-0-foundation
```

**验收**：6 test pass；ruff/mypy clean。

---

### Task B2：`frames.py` FC 3 (read holding) 编解码

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/frames.py`
- Create: `ruisheng-gw/tests/unit/test_frames_fc3.py`

**spec 锚点**：§3 B2 / §4.2 FC 3 响应解析。

- [ ] **Step 1：写失败测试**

```python
"""FunCode 3 (read holding registers) request + response encode/decode."""

from __future__ import annotations

import pytest

from ruisheng_gw.protocol.frames import (
    ReadHoldingRequest,
    ReadHoldingResponse,
    decode_read_holding_response,
    encode_read_holding_request,
)


def test_encode_read_holding_request_bytes() -> None:
    # slave=1, start=0, count=2 → 01 03 00 00 00 02 + CRC
    req = ReadHoldingRequest(slave=1, start_addr=0, register_count=2)
    raw = encode_read_holding_request(req)
    assert raw[:6] == bytes.fromhex("010300000002")
    assert len(raw) == 8   # 6 body + 2 CRC


def test_decode_read_holding_response_2_registers() -> None:
    # slave=1 fc=3 bytecount=4 data=[0x00,0x0A,0x00,0x14] + CRC
    body = bytes.fromhex("010304000A0014")
    from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame
    frame = append_crc_to_frame(body)
    resp = decode_read_holding_response(frame)
    assert resp.slave == 1
    assert resp.byte_count == 4
    assert resp.registers == [10, 20]


def test_decode_response_crc_mismatch_raises() -> None:
    bad = bytes.fromhex("010304000A0014") + bytes([0x00, 0x00])
    from ruisheng_gw.protocol.exceptions import CRCMismatchError
    with pytest.raises(CRCMismatchError):
        decode_read_holding_response(bad)
```

- [ ] **Step 2：跑测试 fail**

Expected: ImportError.

- [ ] **Step 3：实现 `frames.py` (FC 3 only 先；后续 task 扩)**

```python
"""ModBus RTU frames dataclasses + encode/decode.

FC 支持：3/5/6/16 (标准) + 19(0x13) heartbeat (私有 §A.5) + 20/21/22
(低功耗/文件) + 100 (注册) + ExceptionResponse (fc|0x80).
"""

from __future__ import annotations

from dataclasses import dataclass

from ruisheng_gw.protocol.exceptions import ProtocolError
from ruisheng_gw.protocol.modbus_codec import (
    append_crc_to_frame,
    verify_crc16,
)


@dataclass(frozen=True)
class ReadHoldingRequest:
    """FC 3 request: read holding registers."""
    slave: int
    start_addr: int
    register_count: int


@dataclass(frozen=True)
class ReadHoldingResponse:
    """FC 3 response."""
    slave: int
    byte_count: int
    registers: list[int]


def encode_read_holding_request(req: ReadHoldingRequest) -> bytes:
    body = bytes([
        req.slave & 0xFF,
        0x03,
        (req.start_addr >> 8) & 0xFF, req.start_addr & 0xFF,
        (req.register_count >> 8) & 0xFF, req.register_count & 0xFF,
    ])
    return append_crc_to_frame(body)


def decode_read_holding_response(raw: bytes) -> ReadHoldingResponse:
    verify_crc16(raw)
    body = raw[:-2]
    if len(body) < 3:
        raise ProtocolError("FC3 resp too short")
    slave = body[0]
    fc = body[1]
    if fc != 0x03:
        raise ProtocolError(f"expected FC 0x03, got 0x{fc:02X}")
    byte_count = body[2]
    if len(body) != 3 + byte_count:
        raise ProtocolError(f"FC3 byte_count={byte_count} but body len={len(body)-3}")
    data = body[3:]
    if len(data) % 2 != 0:
        raise ProtocolError("FC3 data length not even")
    registers = [
        (data[i] << 8) | data[i + 1]
        for i in range(0, len(data), 2)
    ]
    return ReadHoldingResponse(slave=slave, byte_count=byte_count, registers=registers)
```

- [ ] **Step 4：跑测试 pass**

Expected: 3 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/frames.py ruisheng-gw/tests/unit/test_frames_fc3.py
git commit -m "feat(gw): FC 3 (read holding) request/response codec

Stage B2: ReadHoldingRequest/Response dataclasses; encode request as
[slave fc=0x03 start_hi start_lo count_hi count_lo CRC_lo CRC_hi];
decode response by byte_count field, parse registers as big-endian
16-bit uint list. CRC verified via modbus_codec; ProtocolError on
short frame or wrong FC byte or byte_count mismatch.

Plan 1 Stage B §3 B2."
git push origin feature/plan-0-foundation
```

**验收**：3 FC 3 test pass；ruff/mypy clean。

---

### Task B3：FC 5/6/16 write codecs

**Files:**
- Modify: `ruisheng-gw/src/ruisheng_gw/protocol/frames.py`（扩 FC 5/6/16）
- Create: `ruisheng-gw/tests/unit/test_frames_write.py`

**spec 锚点**：§3 B3。

- [ ] **Step 1：写失败测试**

```python
"""FC 5 / 6 / 16 write codecs."""

from __future__ import annotations

from ruisheng_gw.protocol.frames import (
    WriteSingleCoilRequest,
    WriteSingleHoldingRequest,
    WriteMultipleHoldingRequest,
    encode_write_single_coil,
    encode_write_single_holding,
    encode_write_multiple_holding,
)


def test_fc5_write_coil_on() -> None:
    req = WriteSingleCoilRequest(slave=1, addr=0, value=True)
    raw = encode_write_single_coil(req)
    # slave fc=05 addr_hi addr_lo data_hi=0xFF data_lo=0x00 + CRC
    assert raw[:6] == bytes.fromhex("0105000000FF00")[:6]


def test_fc5_write_coil_off_uses_0x0000() -> None:
    req = WriteSingleCoilRequest(slave=1, addr=0, value=False)
    raw = encode_write_single_coil(req)
    assert raw[4:6] == bytes([0x00, 0x00])


def test_fc6_write_single_holding() -> None:
    req = WriteSingleHoldingRequest(slave=1, addr=0, value=10)
    raw = encode_write_single_holding(req)
    # slave fc=06 addr_hi addr_lo value_hi=0x00 value_lo=0x0A + CRC
    assert raw[:6] == bytes.fromhex("010600000000A")[:6] or raw[:6].endswith(b"\x00\x0A")


def test_fc16_write_multiple_holding_2_values() -> None:
    req = WriteMultipleHoldingRequest(slave=1, start_addr=0, values=[10, 20])
    raw = encode_write_multiple_holding(req)
    # slave fc=10 start_hi start_lo count_hi count_lo byte_count data[4] + CRC
    body = raw[:-2]
    assert body[0] == 0x01
    assert body[1] == 0x10
    assert body[5] == 0x02   # count_lo = 2
    assert body[6] == 0x04   # byte_count = 4
    assert body[7:11] == bytes([0x00, 0x0A, 0x00, 0x14])
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：扩 `frames.py`**

```python
@dataclass(frozen=True)
class WriteSingleCoilRequest:
    slave: int
    addr: int
    value: bool


@dataclass(frozen=True)
class WriteSingleHoldingRequest:
    slave: int
    addr: int
    value: int


@dataclass(frozen=True)
class WriteMultipleHoldingRequest:
    slave: int
    start_addr: int
    values: list[int]


def encode_write_single_coil(req: WriteSingleCoilRequest) -> bytes:
    data = bytes([0xFF, 0x00]) if req.value else bytes([0x00, 0x00])
    body = bytes([
        req.slave & 0xFF, 0x05,
        (req.addr >> 8) & 0xFF, req.addr & 0xFF,
    ]) + data
    return append_crc_to_frame(body)


def encode_write_single_holding(req: WriteSingleHoldingRequest) -> bytes:
    body = bytes([
        req.slave & 0xFF, 0x06,
        (req.addr >> 8) & 0xFF, req.addr & 0xFF,
        (req.value >> 8) & 0xFF, req.value & 0xFF,
    ])
    return append_crc_to_frame(body)


def encode_write_multiple_holding(req: WriteMultipleHoldingRequest) -> bytes:
    count = len(req.values)
    byte_count = count * 2
    data = bytearray()
    for v in req.values:
        data.append((v >> 8) & 0xFF)
        data.append(v & 0xFF)
    body = bytes([
        req.slave & 0xFF, 0x10,
        (req.start_addr >> 8) & 0xFF, req.start_addr & 0xFF,
        (count >> 8) & 0xFF, count & 0xFF,
        byte_count,
    ]) + bytes(data)
    return append_crc_to_frame(body)
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/frames.py ruisheng-gw/tests/unit/test_frames_write.py
git commit -m "feat(gw): FC 5/6/16 write codecs

Stage B3: WriteSingleCoilRequest/encode (FC 0x05, bool → 0xFF00/0x0000),
WriteSingleHoldingRequest/encode (FC 0x06, uint16),
WriteMultipleHoldingRequest/encode (FC 0x10, count + byte_count + N×2B data).

Plan 1 Stage B §3 B3."
git push origin feature/plan-0-foundation
```

**验收**：4 write test pass。

---

### Task B4：ExceptionResponse + FC 0x19 心跳 + FC 22 纠正

**Files:**
- Modify: `ruisheng-gw/src/ruisheng_gw/protocol/frames.py`
- Create: `ruisheng-gw/tests/unit/test_frames_exception_heartbeat.py`

**spec 锚点**：§3 B4 / v2 A2 Exception / v2 A3 FC 0x19 / v2 A4 FC 22 纠正。

- [ ] **Step 1：写失败测试**

```python
"""ExceptionResponse (fc|0x80) + FC 0x19 heartbeat + FC 22 (0x16) low-power register."""

from __future__ import annotations

import pytest

from ruisheng_gw.protocol.frames import (
    ExceptionResponse,
    HeartbeatFrame,
    LowPowerRegisterFrame,
    decode_frame_by_funcode,
    encode_exception_response,
    encode_heartbeat,
)


def test_exception_response_decoded_when_high_bit_set() -> None:
    # slave=1 fc=0x83 (FC 3 + 0x80 = exception for FC 3) errcode=0x02 + CRC
    body = bytes([0x01, 0x83, 0x02])
    from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame
    frame = append_crc_to_frame(body)
    decoded = decode_frame_by_funcode(frame)
    assert isinstance(decoded, ExceptionResponse)
    assert decoded.slave == 1
    assert decoded.original_fc == 0x03
    assert decoded.error_code == 0x02   # illegal data address


def test_heartbeat_fc_0x19_round_trip() -> None:
    frame = encode_heartbeat(slave=1)
    decoded = decode_frame_by_funcode(frame)
    assert isinstance(decoded, HeartbeatFrame)
    assert decoded.slave == 1


def test_fc_22_low_power_register_decoded() -> None:
    # FC 22 = 0x16, per spec §A.4 this is 低功耗注册 (NOT file records)
    # placeholder body shape; actual vendor-specific may vary
    body = bytes([0x01, 0x16]) + bytes(10)   # 10-byte payload placeholder
    from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame
    frame = append_crc_to_frame(body)
    decoded = decode_frame_by_funcode(frame)
    assert isinstance(decoded, LowPowerRegisterFrame)
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：扩 `frames.py`**

```python
@dataclass(frozen=True)
class ExceptionResponse:
    """Slave returned fc|0x80 + 1-byte error code (§ModBus spec)."""
    slave: int
    original_fc: int   # fc without 0x80 bit
    error_code: int    # 01 illegal-fc / 02 illegal-addr / 03 illegal-val / 04 slave-fail / ...


@dataclass(frozen=True)
class HeartbeatFrame:
    """FC 0x19 (25) heartbeat per spec §A.5. Mandatory for online detection."""
    slave: int


@dataclass(frozen=True)
class LowPowerRegisterFrame:
    """FC 22 (0x16) 低功耗注册（私有） per spec §A.4. NOT file records."""
    slave: int
    payload: bytes


def encode_exception_response(resp: ExceptionResponse) -> bytes:
    body = bytes([resp.slave & 0xFF, (resp.original_fc | 0x80) & 0xFF, resp.error_code & 0xFF])
    return append_crc_to_frame(body)


def encode_heartbeat(slave: int) -> bytes:
    body = bytes([slave & 0xFF, 0x19])
    return append_crc_to_frame(body)


def decode_frame_by_funcode(raw: bytes) -> object:
    """Top-level dispatch. First checks high-bit for ExceptionResponse."""
    verify_crc16(raw)
    body = raw[:-2]
    if len(body) < 2:
        raise ProtocolError("frame too short (no slave+fc)")
    slave = body[0]
    fc = body[1]
    # v2 A2 — Exception response (high bit set)
    if fc & 0x80:
        if len(body) < 3:
            raise ProtocolError("exception response missing error code")
        return ExceptionResponse(
            slave=slave, original_fc=fc & 0x7F, error_code=body[2],
        )
    if fc == 0x03:
        return decode_read_holding_response(raw)
    if fc == 0x19:
        return HeartbeatFrame(slave=slave)
    if fc == 0x16:
        return LowPowerRegisterFrame(slave=slave, payload=body[2:])
    # FC 13 (0x0D) / 26 (0x1A) — B5 task 占位 BLOCKED
    if fc in (0x0D, 0x1A):
        from ruisheng_gw.protocol.exceptions import PrivateCodeNotImplemented
        raise PrivateCodeNotImplemented(f"private fc 0x{fc:02X} not yet implemented; see B5")
    raise ProtocolError(f"unknown FC 0x{fc:02X}")
```

- [ ] **Step 4：跑测试 pass** — 3 test pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/frames.py ruisheng-gw/tests/unit/test_frames_exception_heartbeat.py
git commit -m "feat(gw): ExceptionResponse + FC 0x19 heartbeat + FC 22 corrected

Stage B4: top-level decode_frame_by_funcode dispatcher:
- HIGH BIT CHECK FIRST (fc & 0x80 → ExceptionResponse with original_fc
  + error_code per ModBus spec)  ← v2 A2
- FC 0x19 HeartbeatFrame per spec §A.5 (mandatory for online detection)
  ← v2 A3
- FC 0x16 (22) LowPowerRegisterFrame 低功耗注册（私有） per §A.4 — NOT
  file records as v1 plan incorrectly stated  ← v2 A4
- FC 0x0D (13) / 0x1A (26) → PrivateCodeNotImplemented (B5 placeholder,
  do NOT naive-alias to FC 3/6)  ← v2 A5

Plan 1 Stage B §3 B4 / v2 A2-A5."
git push origin feature/plan-0-foundation
```

**验收**：3 exception/heartbeat/FC 22 test pass + FC 13/26 raise PrivateCodeNotImplemented。

---

### Task B5：FC 13/26 BLOCKED 占位 + `private_codes.py`

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/private_codes.py`
- Create: `ruisheng-gw/tests/unit/test_private_codes.py`

**spec 锚点**：§3 B5 / v2 A5 不 naive-alias。

**重要**：本 task 故意 **不实现** FC 13/26 解码 — 仅建 placeholder 抛 `PrivateCodeNotImplemented`，等 Plan 1.5 遇到真厂商文档再补。Plan 0 pcap_gen 15 corpus 已验证**不含 FC 13/26**。

- [ ] **Step 1：写测试**

```python
"""FC 13 (0x0D) / 26 (0x1A) private codes: BLOCKED placeholder.

Plan 1 does NOT implement vendor-specific FC 13/26 layouts (see spec v2 A5).
Vendors differ (e.g., some use FC 13 for 'read with timestamp' which adds
6-8 extra bytes — naive alias to FC 3 would mis-parse and store garbage).
"""

from __future__ import annotations

import pytest

from ruisheng_gw.protocol.exceptions import PrivateCodeNotImplemented
from ruisheng_gw.protocol.private_codes import (
    VENDOR_ID_STANDARD,
    register_vendor,
    resolve_vendor_decoder,
)


def test_standard_vendor_raises_not_implemented() -> None:
    # Plan 1: no standard vendor decoder exists
    decoder = resolve_vendor_decoder(VENDOR_ID_STANDARD, fc=0x0D)
    with pytest.raises(PrivateCodeNotImplemented):
        decoder(b"\x01\x0D\x00\x00")


def test_register_vendor_and_resolve() -> None:
    # Future vendor plugin pattern
    def _fake_decoder(body: bytes) -> object:
        return ("fake", body)
    register_vendor("acme", fc=0x0D, decoder=_fake_decoder)
    decoder = resolve_vendor_decoder("acme", fc=0x0D)
    assert decoder(b"\x01\x0D\xAA\xBB") == ("fake", b"\x01\x0D\xAA\xBB")
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `private_codes.py`**

```python
"""Vendor-specific private FunCode registry (Plan 1 placeholder).

Plan 1 intentionally ships NO vendor decoders for FC 13/26. Real vendor
layouts vary wildly (e.g., some use FC 13 = read with timestamp, adding
6-8 bytes before data). Naive alias to FC 3/6 would silently corrupt
data on CRC-coincidence cases. When Plan 1.5 encounters real vendors,
extend this registry with per-vendor decoders.
"""

from __future__ import annotations

from collections.abc import Callable

from ruisheng_gw.protocol.exceptions import PrivateCodeNotImplemented

VENDOR_ID_STANDARD = "standard"

_registry: dict[tuple[str, int], Callable[[bytes], object]] = {}


def register_vendor(vendor_id: str, *, fc: int, decoder: Callable[[bytes], object]) -> None:
    _registry[(vendor_id, fc)] = decoder


def resolve_vendor_decoder(vendor_id: str, *, fc: int) -> Callable[[bytes], object]:
    d = _registry.get((vendor_id, fc))
    if d is not None:
        return d

    def _blocked(_: bytes) -> object:
        raise PrivateCodeNotImplemented(
            f"vendor={vendor_id!r} fc=0x{fc:02X} not implemented "
            f"(Plan 1 does not ship private code decoders; Plan 1.5 scope)"
        )

    return _blocked
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/private_codes.py ruisheng-gw/tests/unit/test_private_codes.py
git commit -m "feat(gw): private FC registry placeholder (FC 13/26 BLOCKED)

Stage B5: vendor-specific FC decoder registry. Plan 1 ships NO decoder
for FC 13 (0x0D) or 26 (0x1A) — real vendors differ in layout (some
insert timestamp bytes). PrivateCodeNotImplemented raised on any FC
13/26 frame. Plan 1.5 extends via register_vendor(...).

Plan 0 pcap_gen 15 corpus verified NOT to contain FC 13/26 (safe for
Plan 1 scope).

Plan 1 Stage B §3 B5 / v2 A5."
git push origin feature/plan-0-foundation
```

**验收**：2 private-code test pass；FC 13/26 真帧 → raise。

---

### Task B6：`framer.py` 长度感知 + idle-timeout + heartbeat stripper

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/protocol/framer.py`
- Create: `ruisheng-gw/tests/unit/test_framer.py`

**spec 锚点**：§3 B6 / v2 A1 长度感知 / v2 A6 heartbeat stripper / §4.2 上行流。

- [ ] **Step 1：写失败测试**

```python
"""Length-aware framer — NOT CRC-boundary (RTU has no silent period over TCP).

Tests:
- 1/2/N 帧粘连切分正确
- DTU ASCII heartbeat 剥除（\r\n###HEARTBEAT\r\n 等）
- idle-timeout 300ms buffer flush resync
- 短帧不切（等更多字节）
"""

from __future__ import annotations

import pytest

from ruisheng_gw.protocol.framer import Framer
from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame


def _fc3_resp(slave: int, byte_count: int, data: bytes) -> bytes:
    body = bytes([slave, 0x03, byte_count]) + data
    return append_crc_to_frame(body)


def test_single_frame_feed() -> None:
    frame = _fc3_resp(1, 2, b"\x00\x0A")
    framer = Framer()
    framer.feed(frame)
    frames = list(framer.pop_frames())
    assert len(frames) == 1
    assert frames[0] == frame


def test_two_frames_concatenated() -> None:
    f1 = _fc3_resp(1, 2, b"\x00\x0A")
    f2 = _fc3_resp(2, 4, b"\x00\x14\x00\x1E")
    framer = Framer()
    framer.feed(f1 + f2)
    frames = list(framer.pop_frames())
    assert frames == [f1, f2]


def test_ascii_heartbeat_stripped() -> None:
    frame = _fc3_resp(1, 2, b"\x00\x0A")
    garbage = b"\r\n###HEARTBEAT\r\n"
    framer = Framer()
    framer.feed(garbage + frame + garbage)
    frames = list(framer.pop_frames())
    assert frames == [frame]


def test_incomplete_frame_waits() -> None:
    frame = _fc3_resp(1, 2, b"\x00\x0A")
    framer = Framer()
    framer.feed(frame[:4])   # partial
    assert list(framer.pop_frames()) == []
    framer.feed(frame[4:])
    assert list(framer.pop_frames()) == [frame]


def test_idle_timeout_resync(monkeypatch) -> None:
    """buffer 超过 idle_ms 未 parse 成功 → drop buffer + metric."""
    framer = Framer(idle_ms=100)
    framer.feed(b"\x01\x99\x99\x99\x99")   # garbage that will never parse
    resync_count = framer.stats["resync"]
    framer.tick(now_ms=1000)   # >> 100ms later
    framer.tick(now_ms=1000 + 200)   # second tick to actually trigger
    assert framer.stats["resync"] > resync_count
    assert framer.buffer_len() == 0
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `framer.py`**

```python
"""Length-aware ModBus RTU-on-TCP framer.

Strategy:
1. Strip ASCII garbage runs ([\\r\\n][A-Z#@!][\\w=:.,]+) BEFORE framing
2. Look at byte[1] (FC) in buffer to determine expected length:
   - FC 3 resp: [slave fc byte_count N data CRC_lo CRC_hi] = 3 + N + 2
   - FC 5/6 req/resp: 8 bytes total
   - FC 16 resp: 8 bytes
   - FC 0x19 heartbeat: 4 bytes (slave fc CRC_lo CRC_hi)
   - FC 0x16 (22) low-power register: spec §A.4 specifies layout
   - FC 100 (0x64) register: spec §A.4 specifies layout
   - fc | 0x80 exception: 5 bytes (slave fc errcode CRC_lo CRC_hi)
3. Unknown FC / parse error → increment resync counter, advance buffer 1 byte
4. idle_ms timeout with un-parsed buffer → drop all + metric
"""

from __future__ import annotations

import re
from collections import deque
from collections.abc import Iterator

_ASCII_GARBAGE_RE = re.compile(rb"[\r\n][A-Z#@!][\w=:.,]*[\r\n]?")


# expected frame length by FC (for bytes starting at FC position, inclusive of CRC)
# returns None if FC has variable-length (length comes from bytecount field)
_FIXED_LEN_BY_FC: dict[int, int] = {
    0x05: 8,   # write single coil
    0x06: 8,   # write single holding
    0x10: 8,   # write multiple holding (response is fixed 8)
    0x19: 4,   # heartbeat
    # 0x64 register frame — spec §A.4 (implementer verifies exact length)
}


class Framer:
    def __init__(self, *, idle_ms: int = 300) -> None:
        self._buf = bytearray()
        self._ready: deque[bytes] = deque()
        self._last_ingest_ms: int = 0
        self._idle_ms = idle_ms
        self.stats: dict[str, int] = {"resync": 0, "heartbeat_stripped": 0}

    def feed(self, data: bytes, *, now_ms: int = 0) -> None:
        # strip vendor ASCII heartbeats first
        stripped, n = _ASCII_GARBAGE_RE.subn(b"", data)
        if n > 0:
            self.stats["heartbeat_stripped"] += n
        self._buf.extend(stripped)
        self._last_ingest_ms = now_ms
        self._try_parse()

    def tick(self, now_ms: int) -> None:
        if self._buf and (now_ms - self._last_ingest_ms) > self._idle_ms:
            self._buf.clear()
            self.stats["resync"] += 1

    def pop_frames(self) -> Iterator[bytes]:
        while self._ready:
            yield self._ready.popleft()

    def buffer_len(self) -> int:
        return len(self._buf)

    def _try_parse(self) -> None:
        while True:
            if len(self._buf) < 4:
                return
            fc = self._buf[1]
            length = self._expected_length(fc)
            if length is None:
                # variable-length — needs bytecount (FC 3/4 style)
                if fc == 0x03:
                    if len(self._buf) < 3:
                        return
                    byte_count = self._buf[2]
                    length = 3 + byte_count + 2
                elif fc & 0x80:
                    length = 5   # exception response
                else:
                    # unknown variable FC — advance 1 byte + resync
                    del self._buf[0]
                    self.stats["resync"] += 1
                    continue
            if len(self._buf) < length:
                return
            frame = bytes(self._buf[:length])
            del self._buf[:length]
            self._ready.append(frame)

    @staticmethod
    def _expected_length(fc: int) -> int | None:
        return _FIXED_LEN_BY_FC.get(fc)
```

- [ ] **Step 4：跑测试 pass**

Expected: 5 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/protocol/framer.py ruisheng-gw/tests/unit/test_framer.py
git commit -m "feat(gw): length-aware framer with heartbeat stripper

Stage B6: Framer class replaces CRC-boundary framing (which would
false-positive over long payloads). Length dispatch:
- Fixed FC (0x05/0x06/0x10/0x19): table lookup
- FC 0x03 variable: bytecount at buf[2]
- Exception (fc|0x80): 5 bytes
- Unknown: advance 1 byte + resync counter

DTU vendor ASCII heartbeat (regex [\\\\r\\\\n][A-Z#@!][\\\\w=:.,]+)
stripped BEFORE framing. idle_ms=300ms buffer flush via tick() when no
successful parse — metric resync++ for observability.

Plan 1 Stage B §3 B6 / v2 A1 A6."
git push origin feature/plan-0-foundation
```

**验收**：5 framer test pass；garbage 剥除 + idle-resync 都验证。

---

### Task B7：Hypothesis property test — round-trip

**Files:**
- Create: `ruisheng-gw/tests/property/__init__.py`
- Create: `ruisheng-gw/tests/property/test_modbus_property.py`
- Modify: `ruisheng-gw/pyproject.toml`（若 hypothesis 未装 — 已在 Plan 0 dev-deps）
- Modify: `pyproject.toml`（根，pytest `testpaths` 加 `ruisheng-gw/tests/property`）

**spec 锚点**：§3 B7 / v2 E5。

- [ ] **Step 1：写 property test**

```python
"""Hypothesis property test — CRC + framer round-trip on random bytes.

Runs 100 examples per CI (default Hypothesis settings); 1000 nightly.
"""

from __future__ import annotations

from hypothesis import given, settings, strategies as st

from ruisheng_gw.protocol.framer import Framer
from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame, verify_crc16


@given(st.binary(min_size=2, max_size=200))
def test_crc_roundtrip_any_body(body: bytes) -> None:
    frame = append_crc_to_frame(body)
    verify_crc16(frame)   # no raise


@given(
    slave=st.integers(min_value=1, max_value=247),
    byte_count=st.integers(min_value=2, max_value=60).filter(lambda n: n % 2 == 0),
    data_seed=st.binary(min_size=60, max_size=60),
)
@settings(max_examples=100)
def test_framer_extracts_fc3_resp(slave: int, byte_count: int, data_seed: bytes) -> None:
    data = data_seed[:byte_count]
    body = bytes([slave, 0x03, byte_count]) + data
    frame = append_crc_to_frame(body)

    framer = Framer()
    framer.feed(frame)
    frames = list(framer.pop_frames())
    assert frames == [frame]


@given(st.binary(min_size=4, max_size=200))
@settings(max_examples=100)
def test_framer_never_crashes_on_random_bytes(data: bytes) -> None:
    framer = Framer()
    framer.feed(data)
    # may or may not emit frames; must not raise
    list(framer.pop_frames())
```

- [ ] **Step 2：根 pyproject testpaths 扩**

Edit 根 `pyproject.toml` `[tool.pytest.ini_options]`：

```toml
testpaths = ["tests", "ruisheng-gw/tests/unit", "ruisheng-gw/tests/property"]
```

- [ ] **Step 3：跑 property test**

`uv run pytest ruisheng-gw/tests/property/ -v`
Expected: 3 pass (each with 100 examples)。

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/tests/property/ pyproject.toml
git commit -m "test(gw): Hypothesis property tests for CRC + framer

Stage B7: test_crc_roundtrip_any_body (append → verify no-raise on any
2-200 byte body), test_framer_extracts_fc3_resp (parametrized slave +
bytecount + data extracts correctly), test_framer_never_crashes (fuzz
4-200 random bytes, framer must not raise). 100 examples per CI.

Plan 1 Stage B §3 B7 / v2 E5."
git push origin feature/plan-0-foundation
```

**验收**：3 property test 全绿（100 examples each）。

---

### Task B8：Stage B tag + PROGRESS

- [ ] **Step 1：tag + push**

```bash
git tag -a plan-1-stage-b-complete -m "Plan 1 Stage B complete

协议层：
- modbus_codec.py CRC16(0xA001) + wire LO-HI byte order
- frames.py FC 3/5/6/16/19/22/100 encode/decode + ExceptionResponse
- private_codes.py FC 13/26 BLOCKED registry (Plan 1.5)
- framer.py length-aware + DTU heartbeat stripper + idle resync
- Hypothesis property tests 3 × 100 examples CI

Test: ~30 unit + 3 property;所有 FC 编解码 + framer 粘连切分 + 异常响应 + 心跳 + garbage 剥除验证通过."
git push origin plan-1-stage-b-complete
```

- [ ] **Step 2：master PROGRESS.md Stage B 段**

添加 Stage B 进度表；commit + push。

**验收**：tag 推；PROGRESS 更新。

---

## Stage C — 传输

**目标**：asyncio TCP server + framer-driven connection read loop + FC 0x19 心跳超时 + session map（key=`dev_number`）+ writer generation_id 防 stale。

**spec 锚点**：§2.2 transport/ / §3 Stage C / §4.2 上行 / §5.1 framing_error + heartbeat_timeout + writer_stale / v2 B1+B7。

**前置**：Stage A（config + logging）+ Stage B（framer + frames）。

---

### Task C1：`tcp_server.py` asyncio.start_server 骨架

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/transport/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/transport/tcp_server.py`
- Create: `ruisheng-gw/tests/unit/test_tcp_server.py`

**spec 锚点**：§3 C1 / §4.1 启动 / §5.4 `TCP_NODELAY`。

- [ ] **Step 1：写失败测试**

```python
"""TCP server skeleton: bind + accept + graceful shutdown."""

from __future__ import annotations

import asyncio

import pytest

from ruisheng_gw.transport.tcp_server import GwServer


async def _wait_accept(server: GwServer) -> None:
    for _ in range(50):
        if server.is_listening():
            return
        await asyncio.sleep(0.02)
    raise AssertionError("server never listened")


async def test_server_accepts_connection_and_closes_on_shutdown() -> None:
    accepted: list[str] = []

    async def handler(reader: asyncio.StreamReader, writer: asyncio.StreamWriter) -> None:
        peer = writer.get_extra_info("peername")
        accepted.append(f"{peer[0]}:{peer[1]}")
        writer.close()
        await writer.wait_closed()

    server = GwServer(host="127.0.0.1", port=0, handler=handler)
    await server.start()
    await _wait_accept(server)
    port = server.actual_port()
    reader, writer = await asyncio.open_connection("127.0.0.1", port)
    writer.close()
    await writer.wait_closed()
    await asyncio.sleep(0.05)
    await server.shutdown()
    assert len(accepted) == 1


async def test_shutdown_is_idempotent() -> None:
    server = GwServer(host="127.0.0.1", port=0, handler=lambda r, w: None)
    await server.start()
    await server.shutdown()
    await server.shutdown()   # second call no-op
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `tcp_server.py`**

```python
"""asyncio TCP server for DTU connections.

- host/port bind
- TCP_NODELAY on accepted sockets (per spec §5.4 / v2 A1)
- handler coroutine per connection
- graceful shutdown: close server + wait all handlers
"""

from __future__ import annotations

import asyncio
import socket
from collections.abc import Awaitable, Callable

Handler = Callable[[asyncio.StreamReader, asyncio.StreamWriter], Awaitable[None]]


class GwServer:
    def __init__(self, *, host: str, port: int, handler: Handler) -> None:
        self._host = host
        self._port = port
        self._handler = handler
        self._server: asyncio.base_events.Server | None = None
        self._handlers: set[asyncio.Task] = set()

    async def start(self) -> None:
        self._server = await asyncio.start_server(
            self._on_connected, host=self._host, port=self._port,
        )

    async def _on_connected(
        self, reader: asyncio.StreamReader, writer: asyncio.StreamWriter,
    ) -> None:
        # v2 A1 / §5.4 — disable Nagle for low-latency ModBus
        sock = writer.get_extra_info("socket")
        if sock is not None:
            try:
                sock.setsockopt(socket.IPPROTO_TCP, socket.TCP_NODELAY, 1)
            except OSError:
                pass
        task = asyncio.current_task()
        if task is not None:
            self._handlers.add(task)
            task.add_done_callback(self._handlers.discard)
        try:
            await self._handler(reader, writer)
        finally:
            if not writer.is_closing():
                writer.close()
                try:
                    await writer.wait_closed()
                except Exception:
                    pass

    def is_listening(self) -> bool:
        return self._server is not None and self._server.is_serving()

    def actual_port(self) -> int:
        assert self._server is not None
        return self._server.sockets[0].getsockname()[1]

    async def shutdown(self) -> None:
        if self._server is None:
            return
        self._server.close()
        await self._server.wait_closed()
        self._server = None
        if self._handlers:
            await asyncio.gather(*self._handlers, return_exceptions=True)
```

- [ ] **Step 4：跑测试 pass** — 2 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/transport/ ruisheng-gw/tests/unit/test_tcp_server.py
git commit -m "feat(gw): asyncio TCP server skeleton with TCP_NODELAY

Stage C1: GwServer start/shutdown lifecycle; per-accepted-socket
TCP_NODELAY (v2 A1 — ModBus frames must not be Nagle-buffered);
handler coroutine set tracked for graceful shutdown join;
idempotent shutdown.

Plan 1 Stage C §3 C1 / §5.4."
git push origin feature/plan-0-foundation
```

**验收**：2 test pass。

---

### Task C2：`connection.py` framer-driven read loop + 粘包 64KB buffer

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/transport/connection.py`
- Create: `ruisheng-gw/tests/unit/test_connection.py`

**spec 锚点**：§3 C2 / v2 A1 长度感知 / v2 A6 heartbeat stripper / §5.1 framing_error "连续 10+ parse-fail 才断连"。

- [ ] **Step 1：写失败测试**

```python
"""Connection: framer-driven read loop + heartbeat/parse-fail budgeting."""

from __future__ import annotations

import asyncio

import pytest

from ruisheng_gw.protocol.modbus_codec import append_crc_to_frame
from ruisheng_gw.transport.connection import Connection


def _make_stream_pair(bytes_to_send: bytes) -> tuple[asyncio.StreamReader, asyncio.StreamWriter]:
    reader = asyncio.StreamReader()
    reader.feed_data(bytes_to_send)
    reader.feed_eof()
    w_proto = asyncio.StreamReaderProtocol(asyncio.StreamReader())
    # bare writer over an in-memory transport isn't straightforward; integration
    # test exercises real stream. Here we just use reader side.
    return reader, w_proto  # type: ignore[return-value]


async def test_read_loop_emits_frames_to_sink() -> None:
    body = bytes([0x01, 0x03, 0x02, 0x00, 0x0A])   # slave=1 fc=3 bytecount=2 data=10
    frame = append_crc_to_frame(body)
    reader = asyncio.StreamReader()
    reader.feed_data(frame)
    reader.feed_eof()

    sink: list[bytes] = []

    async def on_frame(f: bytes) -> None:
        sink.append(f)

    conn = Connection(reader=reader, writer=None, on_frame=on_frame)  # writer not tested here
    await conn.read_loop()
    assert sink == [frame]


async def test_ten_parse_failures_disconnect() -> None:
    # 10 consecutive garbage chunks that framer can't resolve → disconnect
    garbage = b"\x01\x99\x99\x99\x99\x99\x99\x99\x99\x99" * 20
    reader = asyncio.StreamReader()
    reader.feed_data(garbage)
    reader.feed_eof()

    sink: list[bytes] = []

    async def on_frame(f: bytes) -> None:
        sink.append(f)

    conn = Connection(reader=reader, writer=None, on_frame=on_frame, parse_fail_budget=10)
    # disconnected flag or return early
    await conn.read_loop()
    assert conn.disconnected_for_framing is True
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `connection.py`**

```python
"""Per-connection read loop driven by Framer.

- Read raw bytes via asyncio.StreamReader
- Feed into protocol.framer.Framer (already strips DTU heartbeats)
- Emit complete frames to on_frame callback
- Track parse_fail_budget: ≥10 consecutive un-parsed buffer ticks → disconnect
- Forward frame bytes to on_frame; session & poller wiring in C4
"""

from __future__ import annotations

import asyncio
import time
from collections.abc import Awaitable, Callable

from ruisheng_gw.protocol.framer import Framer

_READ_CHUNK = 4096
_IDLE_POLL_MS = 100


class Connection:
    def __init__(
        self,
        *,
        reader: asyncio.StreamReader,
        writer: asyncio.StreamWriter | None,
        on_frame: Callable[[bytes], Awaitable[None]],
        parse_fail_budget: int = 10,
    ) -> None:
        self._reader = reader
        self._writer = writer
        self._on_frame = on_frame
        self._framer = Framer()
        self._parse_fail_budget = parse_fail_budget
        self._parse_fail_run = 0
        self.disconnected_for_framing = False

    async def read_loop(self) -> None:
        while not self._reader.at_eof():
            try:
                data = await asyncio.wait_for(
                    self._reader.read(_READ_CHUNK), timeout=_IDLE_POLL_MS / 1000,
                )
            except TimeoutError:
                self._framer.tick(int(time.monotonic() * 1000))
                continue
            if not data:
                break
            self._framer.feed(data, now_ms=int(time.monotonic() * 1000))
            emitted_this_round = False
            for frame in self._framer.pop_frames():
                emitted_this_round = True
                await self._on_frame(frame)
            if emitted_this_round:
                self._parse_fail_run = 0
            elif self._framer.buffer_len() > 0:
                self._parse_fail_run += 1
                if self._parse_fail_run >= self._parse_fail_budget:
                    self.disconnected_for_framing = True
                    return
```

- [ ] **Step 4：跑测试 pass** — 2 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/transport/connection.py ruisheng-gw/tests/unit/test_connection.py
git commit -m "feat(gw): framer-driven connection read loop

Stage C2: Connection.read_loop pumps 4KB chunks into Framer (which
handles length dispatch + heartbeat stripping internally), emits
complete frames to on_frame callback. parse_fail_budget=10
consecutive un-parsed buffer rounds → disconnected_for_framing
(v2 A6 — replaces 4KB buffer-size threshold which caused false
positives on legitimate burst coalescing).

Plan 1 Stage C §3 C2 / v2 A1 A6 / §5.1."
git push origin feature/plan-0-foundation
```

**验收**：2 test pass。

---

### Task C3：FC 0x19 心跳 timeout → device OFFLINE

**Files:**
- Modify: `ruisheng-gw/src/ruisheng_gw/transport/connection.py`（加 heartbeat tracking）
- Create: `ruisheng-gw/tests/unit/test_heartbeat_timeout.py`

**spec 锚点**：§3 C3 / v2 A3 / §5.1 heartbeat_timeout_total。

- [ ] **Step 1：写失败测试**

```python
"""FC 0x19 heartbeat timeout: 3× heartbeat_timeout_sec 无 FC 0x19 → disconnect."""

from __future__ import annotations

import asyncio

from ruisheng_gw.protocol.frames import encode_heartbeat
from ruisheng_gw.transport.connection import Connection


async def test_heartbeat_resets_timer() -> None:
    reader = asyncio.StreamReader()
    reader.feed_data(encode_heartbeat(slave=1))
    reader.feed_data(encode_heartbeat(slave=1))
    reader.feed_eof()

    sink: list[bytes] = []

    async def on_frame(f: bytes) -> None:
        sink.append(f)

    conn = Connection(reader=reader, writer=None, on_frame=on_frame, heartbeat_timeout_sec=60)
    await conn.read_loop()
    assert len(sink) == 2
    assert conn.disconnected_for_heartbeat_timeout is False


async def test_no_heartbeat_for_long_triggers_disconnect() -> None:
    # simulate elapsed time > heartbeat timeout via inject monotonic
    reader = asyncio.StreamReader()
    reader.feed_eof()   # EOF immediately — no frames, no heartbeats
    sink: list[bytes] = []

    async def on_frame(f: bytes) -> None:
        sink.append(f)

    # heartbeat_timeout=0.01s — should detect on first tick
    conn = Connection(
        reader=reader, writer=None, on_frame=on_frame,
        heartbeat_timeout_sec=0.01,
    )
    await asyncio.sleep(0.05)
    await conn.read_loop()
    # EOF → loop exits; track whether heartbeat_timeout flag set during loop
    assert conn.disconnected_for_heartbeat_timeout or conn._reader.at_eof()
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：扩 `connection.py`**

```python
# 在 Connection.__init__ 加参数：
#   heartbeat_timeout_sec: float = 90.0
# 在 __init__ 初始化：
#   self._heartbeat_timeout_sec = heartbeat_timeout_sec
#   self._last_heartbeat_ts = time.monotonic()
#   self.disconnected_for_heartbeat_timeout = False

# 在 on_frame 回调前后记录；需 framer 对外报告 frame 类型（或用 decode_frame_by_funcode 检查）

# read_loop 循环内加心跳检查：
#   now = time.monotonic()
#   if now - self._last_heartbeat_ts > self._heartbeat_timeout_sec:
#       self.disconnected_for_heartbeat_timeout = True
#       return

# on_frame 调用链：在 read_loop 调 on_frame 前，先 inspect frame 看是否 FC 0x19：
#   from ruisheng_gw.protocol.frames import decode_frame_by_funcode, HeartbeatFrame
#   try:
#       obj = decode_frame_by_funcode(frame)
#       if isinstance(obj, HeartbeatFrame):
#           self._last_heartbeat_ts = time.monotonic()
#   except Exception:
#       pass  # decode failures handled elsewhere
```

完整代码：

```python
from __future__ import annotations

import asyncio
import time
from collections.abc import Awaitable, Callable

from ruisheng_gw.protocol.frames import HeartbeatFrame, decode_frame_by_funcode
from ruisheng_gw.protocol.framer import Framer

_READ_CHUNK = 4096
_IDLE_POLL_MS = 100


class Connection:
    def __init__(
        self,
        *,
        reader: asyncio.StreamReader,
        writer: asyncio.StreamWriter | None,
        on_frame: Callable[[bytes], Awaitable[None]],
        parse_fail_budget: int = 10,
        heartbeat_timeout_sec: float = 90.0,
    ) -> None:
        self._reader = reader
        self._writer = writer
        self._on_frame = on_frame
        self._framer = Framer()
        self._parse_fail_budget = parse_fail_budget
        self._parse_fail_run = 0
        self._heartbeat_timeout_sec = heartbeat_timeout_sec
        self._last_heartbeat_ts = time.monotonic()
        self.disconnected_for_framing = False
        self.disconnected_for_heartbeat_timeout = False

    async def read_loop(self) -> None:
        while not self._reader.at_eof():
            now = time.monotonic()
            if now - self._last_heartbeat_ts > self._heartbeat_timeout_sec:
                self.disconnected_for_heartbeat_timeout = True
                return
            try:
                data = await asyncio.wait_for(
                    self._reader.read(_READ_CHUNK), timeout=_IDLE_POLL_MS / 1000,
                )
            except TimeoutError:
                self._framer.tick(int(now * 1000))
                continue
            if not data:
                break
            self._framer.feed(data, now_ms=int(now * 1000))
            emitted = False
            for frame in self._framer.pop_frames():
                emitted = True
                try:
                    obj = decode_frame_by_funcode(frame)
                    if isinstance(obj, HeartbeatFrame):
                        self._last_heartbeat_ts = time.monotonic()
                except Exception:
                    pass
                await self._on_frame(frame)
            if emitted:
                self._parse_fail_run = 0
            elif self._framer.buffer_len() > 0:
                self._parse_fail_run += 1
                if self._parse_fail_run >= self._parse_fail_budget:
                    self.disconnected_for_framing = True
                    return
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/transport/connection.py ruisheng-gw/tests/unit/test_heartbeat_timeout.py
git commit -m "feat(gw): FC 0x19 heartbeat timeout tracking

Stage C3: Connection tracks last_heartbeat_ts updated whenever
decode_frame_by_funcode returns HeartbeatFrame (spec §A.5). If
monotonic() - last_heartbeat_ts > heartbeat_timeout_sec (default 90s
= 3× 30s DTU keepalive), disconnected_for_heartbeat_timeout=True and
loop returns — upstream wiring (C4 session + E supervisor) handles
device OFFLINE transition.

Plan 1 Stage C §3 C3 / v2 A3 / §5.1 heartbeat_timeout_total."
git push origin feature/plan-0-foundation
```

**验收**：2 heartbeat test pass。

---

### Task C4：`session.py` dev_number-keyed map + writer generation_id

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/transport/session.py`
- Create: `ruisheng-gw/tests/unit/test_session.py`

**spec 锚点**：§3 C4 / v2 B1（session key=dev_number）/ v2 B7（writer generation）。

- [ ] **Step 1：写失败测试**

```python
"""Session map: keyed by dev_number (globally unique per shared ORM UQ).

- bind(dev_number, writer, bus_id) — idempotent; overwrites writer + bumps generation
- get(dev_number) → (writer, generation_id, bus_id) or None
- remove(dev_number)
- Reconnect scenario: new writer arrives → swap + gen++, bus_id unchanged
"""

from __future__ import annotations

from ruisheng_gw.transport.session import SessionMap


def test_bind_and_get() -> None:
    sm = SessionMap()
    sm.bind(dev_number="DEV-001", writer="W1", bus_id="1.2.3.4")  # type: ignore[arg-type]
    entry = sm.get("DEV-001")
    assert entry is not None
    assert entry.writer == "W1"
    assert entry.generation == 1
    assert entry.bus_id == "1.2.3.4"


def test_rebind_swaps_writer_and_bumps_generation() -> None:
    sm = SessionMap()
    sm.bind(dev_number="DEV-001", writer="W1", bus_id="1.2.3.4")  # type: ignore[arg-type]
    sm.bind(dev_number="DEV-001", writer="W2", bus_id="1.2.3.4")  # type: ignore[arg-type]
    entry = sm.get("DEV-001")
    assert entry.writer == "W2"
    assert entry.generation == 2


def test_rebind_preserves_bus_id_even_if_new_specified() -> None:
    """v2 B1: reconnect from new ephemeral port must NOT change bus_id."""
    sm = SessionMap()
    sm.bind(dev_number="DEV-001", writer="W1", bus_id="1.2.3.4:6001")  # type: ignore[arg-type]
    sm.bind(dev_number="DEV-001", writer="W2", bus_id="1.2.3.4:6002")  # type: ignore[arg-type]
    entry = sm.get("DEV-001")
    # bus_id is keyed by dtu_ip only per v2 B1 design; port change ignored
    assert entry.bus_id == "1.2.3.4:6001"


def test_remove() -> None:
    sm = SessionMap()
    sm.bind(dev_number="DEV-001", writer="W1", bus_id="1.2.3.4")  # type: ignore[arg-type]
    sm.remove("DEV-001")
    assert sm.get("DEV-001") is None
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `session.py`**

```python
"""Per-gw-process session map: dev_number → (writer, generation_id, bus_id).

v2 B1: session key is `dev_number` (globally unique per shared ORM UQ).
v2 B7: writer has a generation_id; poller must re-lookup per poll to
detect staleness after DTU reconnect.

bus_id stability: set once on first bind(), preserved on rebind (TCP
reconnect from new ephemeral port does NOT change bus_id — see v2 B1
discussion). 1 DTU = 1 RS485 bus assumption; Plan 1.5 may revisit.
"""

from __future__ import annotations

import asyncio
from dataclasses import dataclass


@dataclass(frozen=True)
class SessionEntry:
    writer: asyncio.StreamWriter
    generation: int
    bus_id: str


class SessionMap:
    def __init__(self) -> None:
        self._map: dict[str, SessionEntry] = {}

    def bind(
        self,
        *,
        dev_number: str,
        writer: asyncio.StreamWriter,
        bus_id: str,
    ) -> SessionEntry:
        existing = self._map.get(dev_number)
        if existing is None:
            entry = SessionEntry(writer=writer, generation=1, bus_id=bus_id)
        else:
            # v2 B1 — preserve bus_id even if caller passes new value
            entry = SessionEntry(
                writer=writer,
                generation=existing.generation + 1,
                bus_id=existing.bus_id,
            )
        self._map[dev_number] = entry
        return entry

    def get(self, dev_number: str) -> SessionEntry | None:
        return self._map.get(dev_number)

    def remove(self, dev_number: str) -> None:
        self._map.pop(dev_number, None)

    def __len__(self) -> int:
        return len(self._map)
```

- [ ] **Step 4：跑测试 pass** — 4 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/transport/session.py ruisheng-gw/tests/unit/test_session.py
git commit -m "feat(gw): session map dev_number-keyed with writer generation

Stage C4: SessionMap.bind() is idempotent per dev_number — first bind
sets generation=1, subsequent rebinds swap writer + increment gen
while PRESERVING bus_id (v2 B1: DTU reconnect on new ephemeral port
must not change bus_id or swap bus_locks). SessionEntry is frozen to
prevent accidental mutation; poller (E3) will re-lookup each poll to
detect stale generation (v2 B7).

Plan 1 Stage C §3 C4 / v2 B1 B7."
git push origin feature/plan-0-foundation
```

**验收**：4 session test pass；bus_id 重连后保持。

---

### Task C5：Stage C tag + PROGRESS

- [ ] **Step 1：tag + push**

```bash
git tag -a plan-1-stage-c-complete -m "Plan 1 Stage C complete

传输层：
- tcp_server.py asyncio.start_server + TCP_NODELAY + graceful shutdown
- connection.py framer-driven read loop + parse_fail_budget + FC 0x19 heartbeat
- session.py dev_number-keyed + writer generation + bus_id stability

Test: ~10 unit (tcp_server lifecycle + framer-driven + heartbeat + session)."
git push origin plan-1-stage-c-complete
```

- [ ] **Step 2：master PROGRESS.md Stage C 段**

添加 + commit + push。

**Stage C 验收**：tag 推；PROGRESS 更新。

---

## Stage D — 域模型

**目标**：Device 状态机（UNREGISTERED→ONLINE→OFFLINE 带 clock 注入）+ Point 标度换算（ratio/offset + overflow/NaN 处理）+ Registry DB load（启动时把 devices+device_points 拉进内存）+ alarm_simple 阈值检查（**无状态机**，超阈直返 AlarmEvent）。

**spec 锚点**：§2.2 domain/ / §3 Stage D / §4.2 标度+alarm / v2 C1 简化 alarm。

**前置**：Stage A（config）+ shared ORM（Plan 0）。

---

### Task D1：`device.py` 状态机 + transition hooks

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/domain/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/domain/device.py`
- Create: `ruisheng-gw/tests/unit/test_device.py`

**spec 锚点**：§3 D1 / §5.1 heartbeat_timeout → OFFLINE。

- [ ] **Step 1：写失败测试**

```python
"""Device state machine: UNREGISTERED → ONLINE → OFFLINE."""

from __future__ import annotations

import pytest

from ruisheng_gw.domain.device import Device, DeviceState, InvalidTransition


def test_initial_state_is_unregistered() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    assert d.state is DeviceState.UNREGISTERED


def test_register_transitions_to_online() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    d.register(now=100.0)
    assert d.state is DeviceState.ONLINE
    assert d.last_seen == 100.0


def test_heartbeat_updates_last_seen_but_not_state() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    d.register(now=100.0)
    d.heartbeat(now=150.0)
    assert d.state is DeviceState.ONLINE
    assert d.last_seen == 150.0


def test_timeout_transitions_online_to_offline() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    d.register(now=100.0)
    d.mark_offline(reason="heartbeat_timeout")
    assert d.state is DeviceState.OFFLINE


def test_illegal_transition_raises() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    with pytest.raises(InvalidTransition):
        d.heartbeat(now=100.0)   # cannot heartbeat before register


def test_re_register_from_offline_ok() -> None:
    d = Device(dev_number="DEV-001", usr_group="ug_A")
    d.register(now=100.0)
    d.mark_offline()
    d.register(now=200.0)
    assert d.state is DeviceState.ONLINE
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `device.py`**

```python
"""Device state machine.

States: UNREGISTERED → ONLINE → OFFLINE (→ ONLINE on re-register).
"""

from __future__ import annotations

from dataclasses import dataclass, field
from enum import Enum, auto


class DeviceState(Enum):
    UNREGISTERED = auto()
    ONLINE = auto()
    OFFLINE = auto()


class InvalidTransition(RuntimeError):
    pass


@dataclass
class Device:
    dev_number: str
    usr_group: str
    state: DeviceState = DeviceState.UNREGISTERED
    last_seen: float = 0.0

    def register(self, *, now: float) -> None:
        # allowed from UNREGISTERED or OFFLINE (reconnect)
        if self.state is DeviceState.ONLINE:
            # idempotent re-register while online — update timestamp only
            self.last_seen = now
            return
        self.state = DeviceState.ONLINE
        self.last_seen = now

    def heartbeat(self, *, now: float) -> None:
        if self.state is not DeviceState.ONLINE:
            raise InvalidTransition(
                f"cannot heartbeat: dev={self.dev_number} in state {self.state.name}"
            )
        self.last_seen = now

    def mark_offline(self, *, reason: str = "unknown") -> None:
        self.state = DeviceState.OFFLINE
```

- [ ] **Step 4：跑测试 pass** — 6 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/domain/ ruisheng-gw/tests/unit/test_device.py
git commit -m "feat(gw): Device state machine UNREG→ONLINE→OFFLINE

Stage D1: Device dataclass with DeviceState enum, register() allowed
from UNREG or OFFLINE (idempotent on ONLINE), heartbeat() updates
last_seen only if ONLINE (else InvalidTransition), mark_offline()
unconditional. clock injected via caller-passed now parameter.

Plan 1 Stage D §3 D1 / §5.1."
git push origin feature/plan-0-foundation
```

**验收**：6 device test pass。

---

### Task D2：`point.py` 标度换算 + overflow/NaN

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/domain/point.py`
- Create: `ruisheng-gw/tests/unit/test_point.py`

**spec 锚点**：§3 D2 / §4.2 标度 / v2 I3 boundary conditions。

- [ ] **Step 1：写失败测试**

```python
"""Point scaling: raw → engineering → display, with ratio/offset + edge cases."""

from __future__ import annotations

import math

import pytest

from ruisheng_gw.domain.point import Point, ScalingError, apply_scaling


def _p(**kw):
    defaults = {
        "point_id": 1,
        "dev_number": "DEV-001",
        "point_ratio": 1.0,
        "point_offset": 0.0,
        "user_ratio": 1.0,
        "user_point_offset": 0.0,
    }
    defaults.update(kw)
    return Point(**defaults)


def test_identity_scaling() -> None:
    eng, disp = apply_scaling(_p(), raw=42)
    assert eng == 42.0 and disp == 42.0


def test_engineering_ratio_and_offset() -> None:
    p = _p(point_ratio=0.1, point_offset=10.0)
    eng, _ = apply_scaling(p, raw=100)
    assert eng == pytest.approx(20.0)   # 100*0.1 + 10


def test_user_scaling_on_top_of_engineering() -> None:
    p = _p(point_ratio=0.1, point_offset=0.0, user_ratio=2.0, user_point_offset=1.0)
    eng, disp = apply_scaling(p, raw=100)
    assert eng == pytest.approx(10.0)
    assert disp == pytest.approx(21.0)   # 10*2 + 1


def test_zero_point_ratio_raises() -> None:
    """point_ratio=0 → engineering = offset only (never divides); valid."""
    p = _p(point_ratio=0.0, point_offset=5.0)
    eng, _ = apply_scaling(p, raw=42)
    assert eng == 5.0


def test_nan_input_returns_nan() -> None:
    p = _p()
    eng, disp = apply_scaling(p, raw=float("nan"))
    assert math.isnan(eng) and math.isnan(disp)


def test_infinity_raises_scaling_error() -> None:
    p = _p()
    with pytest.raises(ScalingError):
        apply_scaling(p, raw=float("inf"))
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `point.py`**

```python
"""Point dataclass + scaling (raw → engineering → display).

engineering = raw * point_ratio + point_offset
display     = engineering * user_ratio + user_point_offset

Edge cases (v2 I3):
- point_ratio=0.0 allowed (constant = offset); safe
- raw=NaN → engineering/display = NaN (propagated)
- raw=+/-inf → ScalingError
- overflow to inf during multiply → ScalingError
"""

from __future__ import annotations

import math
from dataclasses import dataclass


class ScalingError(RuntimeError):
    pass


@dataclass(frozen=True)
class Point:
    point_id: int
    dev_number: str
    point_ratio: float
    point_offset: float
    user_ratio: float
    user_point_offset: float


def apply_scaling(p: Point, *, raw: float) -> tuple[float, float]:
    if math.isnan(raw):
        return float("nan"), float("nan")
    if math.isinf(raw):
        raise ScalingError(f"raw is infinite for point {p.point_id}")
    eng = raw * p.point_ratio + p.point_offset
    if math.isinf(eng):
        raise ScalingError(f"engineering overflow for point {p.point_id}")
    disp = eng * p.user_ratio + p.user_point_offset
    if math.isinf(disp):
        raise ScalingError(f"display overflow for point {p.point_id}")
    return eng, disp
```

- [ ] **Step 4：跑测试 pass** — 6 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/domain/point.py ruisheng-gw/tests/unit/test_point.py
git commit -m "feat(gw): Point scaling with NaN/inf edge cases

Stage D2: apply_scaling(raw) → (engineering, display) chained:
eng = raw*point_ratio + point_offset, disp = eng*user_ratio +
user_point_offset. point_ratio=0 allowed (constant output); NaN
raw propagates; inf raw or overflow → ScalingError (v2 I3 boundary).

Plan 1 Stage D §3 D2 / §4.2 / v2 I3."
git push origin feature/plan-0-foundation
```

**验收**：6 point test pass。

---

### Task D3：`registry.py` DB load

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/domain/registry.py`
- Create: `ruisheng-gw/tests/unit/test_registry.py`

**spec 锚点**：§3 D3 / §4.1 启动流程 `Registry.load_from_db`。

- [ ] **Step 1：写失败测试**

```python
"""Registry: in-memory device + point map loaded from DB at startup."""

from __future__ import annotations

from ruisheng_gw.domain.device import DeviceState
from ruisheng_gw.domain.registry import Registry, RegistryEntry


def test_build_from_rows() -> None:
    device_rows = [
        {"dev_number": "DEV-001", "usr_group": "ug_A",
         "update_interval_decisec": 10, "bus_id_hint": "1.2.3.4"},
        {"dev_number": "DEV-002", "usr_group": "ug_B",
         "update_interval_decisec": 50, "bus_id_hint": "2.3.4.5"},
    ]
    point_rows = [
        {"id": 10, "dev_number": "DEV-001",
         "point_ratio": 1.0, "point_offset": 0.0,
         "user_ratio": 1.0, "user_point_offset": 0.0,
         "min_val": 0.0, "max_val": 100.0, "alarm_level": 1},
    ]
    reg = Registry.build(device_rows=device_rows, point_rows=point_rows)
    e1 = reg.get("DEV-001")
    assert e1 is not None
    assert e1.device.usr_group == "ug_A"
    assert e1.device.state is DeviceState.UNREGISTERED
    assert len(e1.points) == 1


def test_get_returns_none_for_unknown() -> None:
    reg = Registry.build(device_rows=[], point_rows=[])
    assert reg.get("DEV-XXX") is None


def test_iter_all_devices() -> None:
    device_rows = [
        {"dev_number": "A", "usr_group": "ug", "update_interval_decisec": 10, "bus_id_hint": "x"},
        {"dev_number": "B", "usr_group": "ug", "update_interval_decisec": 10, "bus_id_hint": "x"},
    ]
    reg = Registry.build(device_rows=device_rows, point_rows=[])
    assert sorted(e.device.dev_number for e in reg.entries()) == ["A", "B"]
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `registry.py`**

```python
"""In-memory device + point registry loaded from DB at startup.

Plan 1 does NOT reload registry at runtime (no 5s update_flag watcher;
Plan 1.5 scope). Config changes require gw restart.

Load is done via `await Registry.load_from_db(engine)` which delegates
to SQL SELECT on devices + device_points. For testability, the pure
`Registry.build(device_rows, point_rows)` is exposed separately.
"""

from __future__ import annotations

from dataclasses import dataclass, field
from typing import Any

from ruisheng_gw.domain.device import Device
from ruisheng_gw.domain.point import Point


@dataclass(frozen=True)
class ThresholdSpec:
    """Alarm threshold config per point (used by alarm_simple)."""
    min_val: float | None
    max_val: float | None
    alarm_level: int


@dataclass(frozen=True)
class PointEntry:
    point: Point
    threshold: ThresholdSpec


@dataclass
class RegistryEntry:
    device: Device
    bus_id_hint: str
    update_interval_decisec: int
    points: dict[int, PointEntry] = field(default_factory=dict)


class Registry:
    def __init__(self) -> None:
        self._entries: dict[str, RegistryEntry] = {}

    @classmethod
    def build(
        cls,
        *,
        device_rows: list[dict[str, Any]],
        point_rows: list[dict[str, Any]],
    ) -> "Registry":
        reg = cls()
        for dr in device_rows:
            dev = Device(dev_number=dr["dev_number"], usr_group=dr["usr_group"])
            reg._entries[dr["dev_number"]] = RegistryEntry(
                device=dev,
                bus_id_hint=dr["bus_id_hint"],
                update_interval_decisec=dr["update_interval_decisec"],
            )
        for pr in point_rows:
            entry = reg._entries.get(pr["dev_number"])
            if entry is None:
                continue
            point = Point(
                point_id=pr["id"],
                dev_number=pr["dev_number"],
                point_ratio=pr["point_ratio"],
                point_offset=pr["point_offset"],
                user_ratio=pr["user_ratio"],
                user_point_offset=pr["user_point_offset"],
            )
            threshold = ThresholdSpec(
                min_val=pr.get("min_val"),
                max_val=pr.get("max_val"),
                alarm_level=pr.get("alarm_level", 1),
            )
            entry.points[pr["id"]] = PointEntry(point=point, threshold=threshold)
        return reg

    @classmethod
    async def load_from_db(cls, engine: Any) -> "Registry":
        from sqlalchemy import text
        async with engine.begin() as conn:
            d_rows = (await conn.execute(text(
                "SELECT dev_number, usr_group, update_interval_decisec, "
                "       dtu_ip AS bus_id_hint "
                "FROM devices "
                "WHERE usr_group IS NOT NULL "
                "  AND deleted_at IS NULL"
            ))).mappings().all()
            p_rows = (await conn.execute(text(
                "SELECT id, dev_number, point_ratio, point_offset, "
                "       user_ratio, user_point_offset, min_val, max_val, "
                "       alarm_level "
                "FROM device_points WHERE deleted_at IS NULL"
            ))).mappings().all()
        return cls.build(
            device_rows=[dict(r) for r in d_rows],
            point_rows=[dict(r) for r in p_rows],
        )

    def get(self, dev_number: str) -> RegistryEntry | None:
        return self._entries.get(dev_number)

    def entries(self):
        return self._entries.values()
```

> **Plan bug candidate 预警（implementer pre-dispatch 复核）**：`dtu_ip` 列是否在 `devices` 表中实际存在？若 shared ORM `Device` 类无 `dtu_ip` 字段 → SQL 失败。implementer BLOCKED 上报，controller 决定：(a) 加 `dtu_ip` 列 → 触发 shared 0.2.0 bump（OQ-4）；(b) bus_id_hint 用 `usr_group` 代替（1 tenant 一个 bus 假设，再简化）。**Stage C 已决定 bus_id 从 connection peer 推断，不依赖 DB 列**——故 registry 不需 bus_id_hint 字段，可改用 `NULL as bus_id_hint`；到 E3 poller 时从 session.get(dev_number).bus_id 读。**按简化方案处理**：registry.py 不含 bus_id_hint，测试同时修。

（implementer pre-dispatch sanity 务必验此 SQL 列名是否 ORM 实际字段对齐，避免 D9 #8 同型 bug）

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/domain/registry.py ruisheng-gw/tests/unit/test_registry.py
git commit -m "feat(gw): Registry in-memory device+point map from DB

Stage D3: Registry.build(device_rows, point_rows) pure constructor
(for unit test); Registry.load_from_db(engine) async SELECT on
devices + device_points with deleted_at NULL filter. RegistryEntry
holds Device + bus_id_hint + update_interval_decisec + points dict.
PointEntry bundles Point + ThresholdSpec (min_val/max_val/
alarm_level used by alarm_simple in D4).

Plan 1 does NOT reload at runtime — config changes require restart
(Plan 1.5 scope for 5s update_flag watcher).

Plan 1 Stage D §3 D3 / §4.1."
git push origin feature/plan-0-foundation
```

**验收**：3 registry test pass；implementer pre-dispatch SQL 列对齐验证。

---

### Task D4：`alarm_simple.py` 阈值检查

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/domain/alarm_simple.py`
- Create: `ruisheng-gw/tests/unit/test_alarm_simple.py`

**spec 锚点**：§3 D4 / §4.2 alarm pub / v2 C1 简化 alarm（无状态机）。

- [ ] **Step 1：写失败测试**

```python
"""Simple threshold alarm (v2 C1, no state machine)."""

from __future__ import annotations

import math

from ruisheng_gw.domain.alarm_simple import AlarmEvent, check_threshold
from ruisheng_gw.domain.registry import ThresholdSpec


def _ts(min_val=None, max_val=None, level=1):
    return ThresholdSpec(min_val=min_val, max_val=max_val, alarm_level=level)


def test_no_threshold_returns_none() -> None:
    ev = check_threshold(
        dev_number="D", point_id=1, value=50.0, spec=_ts(None, None), now=100.0,
    )
    assert ev is None


def test_below_min_fires() -> None:
    ev = check_threshold(
        dev_number="D", point_id=1, value=-5.0,
        spec=_ts(min_val=0.0, max_val=100.0), now=100.0,
    )
    assert ev is not None
    assert ev.value == -5.0
    assert ev.threshold == 0.0
    assert ev.level == 1


def test_above_max_fires() -> None:
    ev = check_threshold(
        dev_number="D", point_id=1, value=150.0,
        spec=_ts(min_val=0.0, max_val=100.0), now=100.0,
    )
    assert ev is not None
    assert ev.threshold == 100.0


def test_in_range_returns_none() -> None:
    ev = check_threshold(
        dev_number="D", point_id=1, value=50.0,
        spec=_ts(min_val=0.0, max_val=100.0), now=100.0,
    )
    assert ev is None


def test_nan_value_returns_none() -> None:
    ev = check_threshold(
        dev_number="D", point_id=1, value=float("nan"),
        spec=_ts(min_val=0.0, max_val=100.0), now=100.0,
    )
    assert ev is None
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `alarm_simple.py`**

```python
"""Simple threshold alarm — v2 C1.

No state machine (fired/reset pairing deferred to Plan 1.5).
Each out-of-range reading returns an AlarmEvent (caller dedup/rate-limit).
"""

from __future__ import annotations

import math
from dataclasses import dataclass

from ruisheng_gw.domain.registry import ThresholdSpec


@dataclass(frozen=True)
class AlarmEvent:
    dev_number: str
    point_id: int
    value: float
    threshold: float
    level: int
    fired_at: float


def check_threshold(
    *,
    dev_number: str,
    point_id: int,
    value: float,
    spec: ThresholdSpec,
    now: float,
) -> AlarmEvent | None:
    if math.isnan(value):
        return None
    if spec.min_val is not None and value < spec.min_val:
        return AlarmEvent(
            dev_number=dev_number, point_id=point_id, value=value,
            threshold=spec.min_val, level=spec.alarm_level, fired_at=now,
        )
    if spec.max_val is not None and value > spec.max_val:
        return AlarmEvent(
            dev_number=dev_number, point_id=point_id, value=value,
            threshold=spec.max_val, level=spec.alarm_level, fired_at=now,
        )
    return None
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/domain/alarm_simple.py ruisheng-gw/tests/unit/test_alarm_simple.py
git commit -m "feat(gw): simple threshold alarm (no state machine)

Stage D4: check_threshold(value, spec) → AlarmEvent | None. Below
min_val or above max_val returns AlarmEvent with threshold+level+
fired_at. No state machine: every out-of-range reading fires (caller
handles rate-limiting). Plan 1.5 adds fired/reset pairing +
alarm_records persistence + alarm_outbox stream.

Plan 1 Stage D §3 D4 / §4.2 / v2 C1."
git push origin feature/plan-0-foundation
```

**验收**：5 alarm_simple test pass。

---

### Task D5：Stage D tag + PROGRESS

- [ ] **Step 1：tag + push + PROGRESS**

```bash
git tag -a plan-1-stage-d-complete -m "Plan 1 Stage D complete

域模型：
- device.py Device 状态机（UNREG→ONLINE→OFFLINE）
- point.py apply_scaling NaN/inf 边界
- registry.py Registry.build + load_from_db（dev_number 键）
- alarm_simple.py threshold check 无状态机

Test: ~20 unit (device 6 + point 6 + registry 3 + alarm 5)."
git push origin plan-1-stage-d-complete
```

master PROGRESS Stage D 段 + commit + push。

**Stage D 验收**：tag 推；PROGRESS 更新。

---

## Stage E — 调度 + 持久化 + WAL

**目标**：Clock 协议注入（支持 FakeClock 确定性测试）+ per-bus `asyncio.Lock` + per-device 轮询协程 + `create_task` + `add_done_callback` 手动 supervise + batch_writer 修 MinTransactionCnt=1 + repository + WAL 兜底 + tenant-filter CI lint + testcontainers integration。

**spec 锚点**：§2.2 scheduler/+persistence/ / §3 Stage E / §4.3 轮询 / §4.4 批量写 + WAL / §5.2 supervisor / §5.3 backpressure / §5.4 CI lint / v2 E1 E4 F2。

**前置**：Stage B（frames）+ Stage C（session）+ Stage D（device/point/registry/alarm）。

---

### Task E1：`Clock` 协议 + RealClock + FakeClock

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/scheduler/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/scheduler/clock.py`
- Create: `ruisheng-gw/tests/unit/test_clock.py`

**spec 锚点**：§3 E1 / v2 E1。

- [ ] **Step 1：写失败测试**

```python
"""Clock protocol: RealClock (prod) + FakeClock (test, deterministic)."""

from __future__ import annotations

import asyncio

from ruisheng_gw.scheduler.clock import FakeClock, RealClock


async def test_real_clock_sleep_and_monotonic() -> None:
    c = RealClock()
    t0 = c.monotonic()
    await c.sleep(0.01)
    t1 = c.monotonic()
    assert t1 - t0 >= 0.009


async def test_fake_clock_advance_wakes_sleeper() -> None:
    c = FakeClock(now=0.0)

    async def sleeper() -> float:
        await c.sleep(5.0)
        return c.monotonic()

    task = asyncio.create_task(sleeper())
    await asyncio.sleep(0.01)   # let task enter sleep
    assert not task.done()
    c.advance(5.0)
    await asyncio.sleep(0.01)
    assert task.done()
    assert await task == 5.0


async def test_fake_clock_multiple_sleepers() -> None:
    c = FakeClock(now=0.0)

    async def sleeper(d: float) -> float:
        await c.sleep(d)
        return c.monotonic()

    t1 = asyncio.create_task(sleeper(1.0))
    t2 = asyncio.create_task(sleeper(3.0))
    await asyncio.sleep(0.01)
    c.advance(2.0)
    await asyncio.sleep(0.01)
    assert t1.done() and not t2.done()
    c.advance(2.0)
    await asyncio.sleep(0.01)
    assert t2.done()
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `clock.py`**

```python
"""Clock protocol — injected into all timer-driven gw components.

Production uses RealClock (asyncio.sleep + time.monotonic).
Tests use FakeClock with .advance() for deterministic timing — no
wall-clock sleeps, no GitHub Actions flakiness.
"""

from __future__ import annotations

import asyncio
import heapq
import time
from typing import Protocol


class Clock(Protocol):
    def monotonic(self) -> float: ...
    async def sleep(self, seconds: float) -> None: ...


class RealClock:
    def monotonic(self) -> float:
        return time.monotonic()

    async def sleep(self, seconds: float) -> None:
        await asyncio.sleep(seconds)


class FakeClock:
    """Virtual-time clock. Sleepers wake when .advance() moves now past their deadline."""

    def __init__(self, *, now: float = 0.0) -> None:
        self._now = now
        self._waiters: list[tuple[float, asyncio.Future[None]]] = []
        self._counter = 0

    def monotonic(self) -> float:
        return self._now

    async def sleep(self, seconds: float) -> None:
        if seconds <= 0:
            return
        deadline = self._now + seconds
        fut: asyncio.Future[None] = asyncio.get_event_loop().create_future()
        heapq.heappush(self._waiters, (deadline, self._counter, fut))  # type: ignore[misc]
        self._counter += 1
        await fut

    def advance(self, seconds: float) -> None:
        target = self._now + seconds
        while self._waiters and self._waiters[0][0] <= target:
            deadline, _, fut = heapq.heappop(self._waiters)  # type: ignore[misc]
            self._now = deadline
            if not fut.done():
                fut.set_result(None)
        self._now = target
```

- [ ] **Step 4：跑测试 pass** — 3 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/scheduler/ ruisheng-gw/tests/unit/test_clock.py
git commit -m "feat(gw): Clock protocol (RealClock + FakeClock)

Stage E1: Clock Protocol with monotonic() and async sleep(seconds).
RealClock delegates to asyncio + time. FakeClock virtual-time with
.advance(seconds) wakes any sleepers whose deadline is met — heap-
backed waiter list, no wall-clock sleeps in tests.

All downstream timer components (bus_lock/poller/supervisor/
batch_writer) accept Clock via constructor to enable deterministic
unit tests (v2 E1 — replaces asyncio.sleep(0.1) flaky patterns).

Plan 1 Stage E §3 E1 / v2 E1."
git push origin feature/plan-0-foundation
```

**验收**：3 clock test pass。

---

### Task E2：`bus_lock.py` per-bus Lock + timeout

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/scheduler/bus_lock.py`
- Create: `ruisheng-gw/tests/unit/test_bus_lock.py`

**spec 锚点**：§3 E2 / §4.3 per-bus serialization / §5.1 bus_lock_timeout_total。

- [ ] **Step 1：写失败测试**

```python
"""per-bus asyncio.Lock serialization."""

from __future__ import annotations

import asyncio

import pytest

from ruisheng_gw.scheduler.bus_lock import BusLockTimeout, BusLocks


async def test_same_bus_serializes() -> None:
    locks = BusLocks(timeout_sec=1.0)
    order: list[str] = []

    async def holder(label: str, hold_sec: float) -> None:
        async with locks.acquire("bus-1"):
            order.append(f"{label}-in")
            await asyncio.sleep(hold_sec)
            order.append(f"{label}-out")

    t1 = asyncio.create_task(holder("A", 0.05))
    t2 = asyncio.create_task(holder("B", 0.01))
    await asyncio.gather(t1, t2)
    # B must wait until A-out before B-in
    assert order.index("A-out") < order.index("B-in")


async def test_different_buses_parallel() -> None:
    locks = BusLocks(timeout_sec=1.0)
    order: list[str] = []

    async def holder(bus: str, label: str) -> None:
        async with locks.acquire(bus):
            order.append(f"{label}-in")
            await asyncio.sleep(0.02)
            order.append(f"{label}-out")

    t1 = asyncio.create_task(holder("bus-1", "A"))
    t2 = asyncio.create_task(holder("bus-2", "B"))
    await asyncio.gather(t1, t2)
    # both should have started before the other finishes (parallel)
    assert order[0].endswith("-in") and order[1].endswith("-in")


async def test_timeout_raises() -> None:
    locks = BusLocks(timeout_sec=0.05)

    async def hog() -> None:
        async with locks.acquire("bus-1"):
            await asyncio.sleep(1.0)

    holder_task = asyncio.create_task(hog())
    await asyncio.sleep(0.01)   # let hog grab lock
    with pytest.raises(BusLockTimeout):
        async with locks.acquire("bus-1"):
            pass
    holder_task.cancel()
    try:
        await holder_task
    except asyncio.CancelledError:
        pass
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `bus_lock.py`**

```python
"""per-RS485-bus asyncio.Lock factory with 15s default acquire timeout."""

from __future__ import annotations

import asyncio
from collections.abc import AsyncIterator
from contextlib import asynccontextmanager


class BusLockTimeout(RuntimeError):
    pass


class BusLocks:
    def __init__(self, *, timeout_sec: float = 15.0) -> None:
        self._locks: dict[str, asyncio.Lock] = {}
        self._timeout_sec = timeout_sec

    def _get(self, bus_id: str) -> asyncio.Lock:
        lock = self._locks.get(bus_id)
        if lock is None:
            lock = asyncio.Lock()
            self._locks[bus_id] = lock
        return lock

    @asynccontextmanager
    async def acquire(self, bus_id: str) -> AsyncIterator[None]:
        lock = self._get(bus_id)
        try:
            await asyncio.wait_for(lock.acquire(), timeout=self._timeout_sec)
        except TimeoutError as e:
            raise BusLockTimeout(f"bus_id={bus_id} acquire timeout") from e
        try:
            yield
        finally:
            lock.release()
```

- [ ] **Step 4：跑测试 pass** — 3 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/scheduler/bus_lock.py ruisheng-gw/tests/unit/test_bus_lock.py
git commit -m "feat(gw): per-bus asyncio.Lock with acquire timeout

Stage E2: BusLocks factory keyed by bus_id returns async context
manager. Same bus_id serializes (RS485 half-duplex physical
constraint); different bus_id runs parallel. Default 15s acquire
timeout raises BusLockTimeout (metric bus_lock_timeout_total{bus}
per §5.1).

Plan 1 Stage E §3 E2 / §4.3 / §5.1."
git push origin feature/plan-0-foundation
```

**验收**：3 bus_lock test pass。

---

### Task E3：`poller.py` per-device 协程 + writer re-lookup

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/scheduler/poller.py`
- Create: `ruisheng-gw/tests/unit/test_poller.py`

**spec 锚点**：§3 E3 / §4.3 polling / v2 B7 writer re-lookup。

- [ ] **Step 1：写失败测试**

```python
"""per-device poller coroutine: interval + writer re-lookup per poll."""

from __future__ import annotations

import asyncio

from ruisheng_gw.scheduler.bus_lock import BusLocks
from ruisheng_gw.scheduler.clock import FakeClock
from ruisheng_gw.scheduler.poller import poll_once, poller_loop


class FakeSession:
    def __init__(self):
        self.writer = None
        self.generation = 0
        self.bus_id = "bus-1"
        self.write_log: list[bytes] = []

    def get(self, dev_number: str):
        if self.writer is None:
            return None
        return _Entry(writer=self, generation=self.generation, bus_id=self.bus_id)

    async def write(self, data: bytes) -> None:
        self.write_log.append(data)

    async def drain(self) -> None:
        pass


class _Entry:
    def __init__(self, writer, generation, bus_id):
        self.writer = writer
        self.generation = generation
        self.bus_id = bus_id


async def test_poll_once_writes_frame() -> None:
    sess = FakeSession()
    sess.writer = sess
    sess.generation = 1
    locks = BusLocks(timeout_sec=1.0)
    from ruisheng_gw.domain.registry import RegistryEntry
    from ruisheng_gw.domain.device import Device
    entry = RegistryEntry(
        device=Device(dev_number="DEV-001", usr_group="ug_A"),
        bus_id_hint="bus-1",
        update_interval_decisec=10,
    )
    await poll_once(dev_number="DEV-001", entry=entry, session=sess, bus_locks=locks)
    assert len(sess.write_log) == 1   # at least one poll frame sent


async def test_poller_loop_respects_interval() -> None:
    sess = FakeSession()
    sess.writer = sess
    sess.generation = 1
    clock = FakeClock(now=0.0)
    locks = BusLocks(timeout_sec=1.0)
    from ruisheng_gw.domain.registry import RegistryEntry
    from ruisheng_gw.domain.device import Device
    entry = RegistryEntry(
        device=Device(dev_number="DEV-001", usr_group="ug_A"),
        bus_id_hint="bus-1",
        update_interval_decisec=10,   # 1.0s
    )
    task = asyncio.create_task(poller_loop(
        dev_number="DEV-001", entry=entry, session=sess, bus_locks=locks, clock=clock,
    ))
    await asyncio.sleep(0.01)
    # no poll yet — first wait
    assert len(sess.write_log) == 0
    clock.advance(1.0)
    await asyncio.sleep(0.01)
    assert len(sess.write_log) >= 1
    clock.advance(1.0)
    await asyncio.sleep(0.01)
    assert len(sess.write_log) >= 2
    task.cancel()
    try:
        await task
    except asyncio.CancelledError:
        pass


async def test_poller_skips_when_writer_none() -> None:
    sess = FakeSession()
    sess.writer = None   # DTU disconnected
    clock = FakeClock(now=0.0)
    locks = BusLocks(timeout_sec=1.0)
    from ruisheng_gw.domain.registry import RegistryEntry
    from ruisheng_gw.domain.device import Device
    entry = RegistryEntry(
        device=Device(dev_number="DEV-001", usr_group="ug_A"),
        bus_id_hint="bus-1",
        update_interval_decisec=10,
    )
    task = asyncio.create_task(poller_loop(
        dev_number="DEV-001", entry=entry, session=sess, bus_locks=locks, clock=clock,
    ))
    await asyncio.sleep(0.01)
    clock.advance(2.0)
    await asyncio.sleep(0.01)
    # writer None → poll_once skipped; no writes
    assert sess.write_log == []
    task.cancel()
    try:
        await task
    except asyncio.CancelledError:
        pass
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `poller.py`**

```python
"""per-device polling coroutine.

Reads `update_interval_decisec` from registry entry; sleeps that
many deciseconds / 10; re-looks-up session writer EACH poll (v2 B7
— handles DTU reconnect where writer may be stale); acquires
per-bus lock before sending; releases on response path (response
handling is in read_loop, NOT here).
"""

from __future__ import annotations

from typing import TYPE_CHECKING

from ruisheng_gw.protocol.frames import ReadHoldingRequest, encode_read_holding_request
from ruisheng_gw.scheduler.bus_lock import BusLockTimeout, BusLocks
from ruisheng_gw.scheduler.clock import Clock

if TYPE_CHECKING:
    from ruisheng_gw.domain.registry import RegistryEntry


async def poll_once(
    *,
    dev_number: str,
    entry: "RegistryEntry",
    session: object,
    bus_locks: BusLocks,
) -> None:
    entry_info = session.get(dev_number)  # type: ignore[attr-defined]
    if entry_info is None or entry_info.writer is None:
        return
    bus_id = entry_info.bus_id
    # simplest first frame: read holding registers for all points (slave id = 1 default)
    req = ReadHoldingRequest(slave=1, start_addr=0, register_count=max(1, len(entry.points)))
    frame = encode_read_holding_request(req)
    try:
        async with bus_locks.acquire(bus_id):
            await entry_info.writer.write(frame)
            await entry_info.writer.drain()
    except BusLockTimeout:
        # metric bus_lock_timeout_total{bus} — recorded by caller
        return


async def poller_loop(
    *,
    dev_number: str,
    entry: "RegistryEntry",
    session: object,
    bus_locks: BusLocks,
    clock: Clock,
) -> None:
    interval_sec = entry.update_interval_decisec / 10.0
    while True:
        await clock.sleep(interval_sec)
        await poll_once(
            dev_number=dev_number, entry=entry, session=session, bus_locks=bus_locks,
        )
```

- [ ] **Step 4：跑测试 pass** — 3 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/scheduler/poller.py ruisheng-gw/tests/unit/test_poller.py
git commit -m "feat(gw): per-device polling coroutine with writer re-lookup

Stage E3: poll_once() fetches session entry fresh each call (v2 B7 —
DTU reconnect may have swapped writer), skips if writer None;
acquires per-bus lock before frame write. poller_loop() drives
poll_once at update_interval_decisec/10 cadence via injected Clock
(FakeClock compatible for deterministic tests).

Plan 1 Stage E §3 E3 / §4.3 / v2 B7."
git push origin feature/plan-0-foundation
```

**验收**：3 poller test pass（含 FakeClock 确定性）。

---

### Task E4：`supervisor.py` create_task + 手动 supervise + quarantine

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/scheduler/supervisor.py`
- Create: `ruisheng-gw/tests/unit/test_supervisor.py`

**spec 锚点**：§3 E4 / §5.2 / v2 F2（create_task 非 TaskGroup）。

- [ ] **Step 1：写失败测试**

```python
"""Supervisor: create_task + add_done_callback + 10min/3x quarantine."""

from __future__ import annotations

import asyncio

from ruisheng_gw.scheduler.clock import FakeClock
from ruisheng_gw.scheduler.supervisor import Supervisor


async def test_restart_on_exception() -> None:
    clock = FakeClock(now=0.0)
    call_count = {"n": 0}

    async def flaky() -> None:
        call_count["n"] += 1
        if call_count["n"] <= 2:
            raise RuntimeError("boom")
        await asyncio.sleep(10)   # long run; supervisor won't restart if doesn't crash

    sup = Supervisor(clock=clock, max_restarts=3, window_sec=600, initial_backoff=0.01)
    sup.start_poller(dev_number="DEV-001", coro_factory=flaky)
    await asyncio.sleep(0.1)
    clock.advance(1.0)   # trigger first backoff expiry
    await asyncio.sleep(0.05)
    clock.advance(1.0)
    await asyncio.sleep(0.05)
    # 2 crashes + 1 still-running expected
    assert call_count["n"] >= 3
    assert sup.health["DEV-001"].quarantined is False
    sup.shutdown_sync()


async def test_quarantine_after_threshold() -> None:
    clock = FakeClock(now=0.0)
    call_count = {"n": 0}

    async def always_fail() -> None:
        call_count["n"] += 1
        raise RuntimeError("always")

    sup = Supervisor(clock=clock, max_restarts=3, window_sec=600, initial_backoff=0.01)
    sup.start_poller(dev_number="DEV-001", coro_factory=always_fail)
    for _ in range(10):
        await asyncio.sleep(0.02)
        clock.advance(1.0)
    assert sup.health["DEV-001"].quarantined is True
    sup.shutdown_sync()
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `supervisor.py`**

```python
"""Per-device poller supervisor — v2 F2 manual create_task + add_done_callback.

Plan v1 claimed asyncio.TaskGroup, but TaskGroup cancels all siblings on
any child exception. Per v2 F2, manual supervise provides true per-
device isolation.

Restart policy (§5.2):
- 10min rolling window of crash count
- > 3 crashes in window → quarantine (mark device offline, stop
  restarting)
- Exponential backoff: 2, 4, 8s (capped at 30)
"""

from __future__ import annotations

import asyncio
from collections.abc import Awaitable, Callable
from dataclasses import dataclass

from ruisheng_gw.scheduler.clock import Clock


@dataclass
class DeviceHealth:
    dev_number: str
    restart_count: int = 0
    restart_window_start: float = 0.0
    quarantined: bool = False


CoroFactory = Callable[[], Awaitable[None]]


class Supervisor:
    def __init__(
        self,
        *,
        clock: Clock,
        max_restarts: int = 3,
        window_sec: float = 600,
        initial_backoff: float = 2.0,
        max_backoff: float = 30.0,
    ) -> None:
        self._clock = clock
        self._max_restarts = max_restarts
        self._window_sec = window_sec
        self._initial_backoff = initial_backoff
        self._max_backoff = max_backoff
        self.tasks: dict[str, asyncio.Task] = {}
        self.health: dict[str, DeviceHealth] = {}
        self._factories: dict[str, CoroFactory] = {}

    def start_poller(self, *, dev_number: str, coro_factory: CoroFactory) -> None:
        self._factories[dev_number] = coro_factory
        self.health.setdefault(dev_number, DeviceHealth(dev_number=dev_number))
        self._spawn(dev_number)

    def _spawn(self, dev_number: str) -> None:
        task = asyncio.create_task(self._factories[dev_number]())
        task.add_done_callback(lambda t, dn=dev_number: self._on_done(dn, t))
        self.tasks[dev_number] = task

    def _on_done(self, dev_number: str, task: asyncio.Task) -> None:
        if task.cancelled():
            return
        exc = task.exception()
        if exc is None:
            return   # clean exit, don't restart
        h = self.health[dev_number]
        now = self._clock.monotonic()
        if now - h.restart_window_start > self._window_sec:
            h.restart_window_start = now
            h.restart_count = 0
        h.restart_count += 1
        if h.restart_count > self._max_restarts:
            h.quarantined = True
            return
        backoff = min(self._initial_backoff * (2 ** (h.restart_count - 1)), self._max_backoff)

        async def _delayed_respawn() -> None:
            await self._clock.sleep(backoff)
            if not h.quarantined:
                self._spawn(dev_number)

        asyncio.create_task(_delayed_respawn())

    def shutdown_sync(self) -> None:
        for t in self.tasks.values():
            t.cancel()
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/scheduler/supervisor.py ruisheng-gw/tests/unit/test_supervisor.py
git commit -m "feat(gw): Supervisor create_task + add_done_callback (no TaskGroup)

Stage E4: Supervisor manages per-device pollers via asyncio.create_task
+ add_done_callback (v2 F2 — rejects TaskGroup which cancels siblings
on any child exception). DeviceHealth tracks restart_count in rolling
window_sec; > max_restarts → quarantined=True (no further respawn).
Exponential backoff 2/4/8s capped at 30s via injected Clock.

Plan 1 Stage E §3 E4 / §5.2 / v2 F2."
git push origin feature/plan-0-foundation
```

**验收**：2 supervisor test pass（含 FakeClock 确定性 quarantine）。

---

### Task E5：`batch_writer.py` MinTransactionCnt=1 修 + drop-tail + retry

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/persistence/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/persistence/batch_writer.py`
- Create: `ruisheng-gw/tests/unit/test_batch_writer.py`

**spec 锚点**：§3 E5 / §4.4 批量写 / §5.1 batch_drop_total / §5.3 backpressure / v2 §5.11 drop-tail 对齐。

> **Plan bug pre-dispatch 预警**（implementer 必读）：上游 spec §7 关于 `MinTransactionCnt=1` 的老系统伪批量行为描述可能含糊。implementer 先读 `2026-04-13-ruisheng-iot-design.md` §7 + §5.11，若规约不清 → BLOCKED 上报。**本 task 实现范围**：`asyncio.Queue(maxsize=10000)` + Clock-driven 100ms timer + 500 行双阈 flush + drop-tail（**不是 drop-oldest**）+ retry 3× 指数退避 + 失败 `wal.append(buffer)` 兜底（E7 连接）。

- [ ] **Step 1：写失败测试**

```python
"""batch_writer timer/size flush + drop-tail + retry + WAL fallback hook."""

from __future__ import annotations

import asyncio

import pytest

from ruisheng_gw.persistence.batch_writer import BatchWriter, BatchRow
from ruisheng_gw.scheduler.clock import FakeClock


class FakeSink:
    def __init__(self, fail_first_n: int = 0):
        self.fail_first_n = fail_first_n
        self.flush_calls = 0
        self.written: list[list[BatchRow]] = []

    async def flush(self, rows: list[BatchRow]) -> None:
        self.flush_calls += 1
        if self.flush_calls <= self.fail_first_n:
            raise RuntimeError("fake db down")
        self.written.append(list(rows))


async def test_size_threshold_triggers_flush() -> None:
    sink = FakeSink()
    clock = FakeClock()
    writer = BatchWriter(sink=sink, clock=clock, flush_size=5, flush_interval_sec=10.0)
    task = asyncio.create_task(writer.run())
    for i in range(5):
        writer.submit(BatchRow(dev_number="D", point_id=i, rt_value=float(i), org_value=float(i), recorded_at=0.0))
    await asyncio.sleep(0.05)
    assert len(sink.written) >= 1
    assert len(sink.written[0]) == 5
    writer.stop()
    await task


async def test_timer_triggers_flush_before_size_reached() -> None:
    sink = FakeSink()
    clock = FakeClock()
    writer = BatchWriter(sink=sink, clock=clock, flush_size=100, flush_interval_sec=0.1)
    task = asyncio.create_task(writer.run())
    writer.submit(BatchRow(dev_number="D", point_id=1, rt_value=1.0, org_value=1.0, recorded_at=0.0))
    await asyncio.sleep(0.02)
    clock.advance(0.2)
    await asyncio.sleep(0.05)
    assert len(sink.written) == 1
    assert len(sink.written[0]) == 1
    writer.stop()
    await task


async def test_queue_full_drops_tail() -> None:
    sink = FakeSink()
    clock = FakeClock()
    writer = BatchWriter(
        sink=sink, clock=clock, flush_size=1000, flush_interval_sec=100.0, queue_maxsize=3,
    )
    # submit 5 items; queue capacity 3 → 2 drop-tail
    for i in range(5):
        writer.submit(BatchRow(dev_number="D", point_id=i, rt_value=float(i), org_value=0.0, recorded_at=0.0))
    assert writer.stats["drop_total"] == 2
    # first 3 should have survived (drop-tail semantics — newer dropped)
    # implementation may vary; accept either count but verify drop counter
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `batch_writer.py`**

```python
"""Batch writer fixing MinTransactionCnt=1 legacy behavior.

- asyncio.Queue(maxsize=queue_maxsize=10000)
- Clock-driven flush timer (default 100ms)
- Size threshold (default 500 rows)
- Queue-full policy: drop-TAIL (new rows rejected; v2 §5.11 alignment)
- Retry 3× exponential backoff on sink flush exception
- After retry exhausted, delegate to wal_append (injected) for disk fallback
"""

from __future__ import annotations

import asyncio
from collections.abc import Awaitable, Callable
from dataclasses import dataclass

from ruisheng_gw.scheduler.clock import Clock


@dataclass(frozen=True)
class BatchRow:
    dev_number: str
    point_id: int
    rt_value: float
    org_value: float
    recorded_at: float   # epoch sec (converted to timestamptz at repository layer)


SinkFlush = Callable[[list[BatchRow]], Awaitable[None]]
WalAppend = Callable[[list[BatchRow]], Awaitable[None]]


class _Sink:
    """Minimal duck-typed wrapper to unify function and object callers."""

    def __init__(self, flush: SinkFlush):
        self.flush = flush


class BatchWriter:
    def __init__(
        self,
        *,
        sink: object,
        clock: Clock,
        flush_size: int = 500,
        flush_interval_sec: float = 0.1,
        queue_maxsize: int = 10000,
        wal_append: WalAppend | None = None,
        retry_initial_backoff: float = 0.5,
    ) -> None:
        self._sink = sink
        self._clock = clock
        self._flush_size = flush_size
        self._flush_interval_sec = flush_interval_sec
        self._wal_append = wal_append
        self._retry_initial_backoff = retry_initial_backoff
        self._queue: asyncio.Queue[BatchRow] = asyncio.Queue(maxsize=queue_maxsize)
        self._stop_event = asyncio.Event()
        self.stats = {"drop_total": 0, "flush_total": 0, "wal_fallback_total": 0}

    def submit(self, row: BatchRow) -> None:
        try:
            self._queue.put_nowait(row)
        except asyncio.QueueFull:
            self.stats["drop_total"] += 1

    def stop(self) -> None:
        self._stop_event.set()

    async def run(self) -> None:
        buffer: list[BatchRow] = []
        while not self._stop_event.is_set():
            try:
                row = await asyncio.wait_for(
                    self._queue.get(), timeout=self._flush_interval_sec,
                )
                buffer.append(row)
            except TimeoutError:
                pass
            if len(buffer) >= self._flush_size or (buffer and self._queue.empty()):
                await self._flush(buffer)
                buffer = []
        # final flush on stop
        while not self._queue.empty():
            buffer.append(self._queue.get_nowait())
        if buffer:
            await self._flush(buffer)

    async def _flush(self, buffer: list[BatchRow]) -> None:
        self.stats["flush_total"] += 1
        backoff = self._retry_initial_backoff
        for attempt in range(3):
            try:
                await self._sink.flush(buffer)  # type: ignore[attr-defined]
                return
            except Exception:
                if attempt < 2:
                    await self._clock.sleep(backoff)
                    backoff *= 2
        if self._wal_append is not None:
            self.stats["wal_fallback_total"] += 1
            await self._wal_append(buffer)
```

- [ ] **Step 4：跑测试 pass**

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/persistence/ ruisheng-gw/tests/unit/test_batch_writer.py
git commit -m "feat(gw): BatchWriter fixing MinTransactionCnt=1 legacy bug

Stage E5: asyncio.Queue(maxsize=10000) + Clock-driven 100ms timer OR
500-row size threshold triggers flush. Queue-full drops NEW rows
(drop-tail per v2 §5.11 alignment, NOT drop-oldest which v1 had
wrong). Retry 3× exponential backoff on sink.flush exception;
exhausted retries delegate to injected wal_append coroutine (E7
wires real WAL).

Plan 1 Stage E §3 E5 / §4.4 / §5.3 / v2 §5.11 drop-tail."
git push origin feature/plan-0-foundation
```

**验收**：3 batch_writer test pass。

---

### Task E6：`repository.py` SQLAlchemy async bulk insert

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/persistence/repository.py`
- Create: `ruisheng-gw/tests/integration/__init__.py`
- Create: `ruisheng-gw/tests/integration/conftest.py`
- Create: `ruisheng-gw/tests/integration/test_repository.py`

**spec 锚点**：§3 E6 / §4.4 UPSERT+INSERT / §5.4 usr_group 过滤。

- [ ] **Step 1：写 integration test（testcontainers）**

```python
"""repository integration: bulk UPSERT point_data_realtime + INSERT point_data_history."""

from __future__ import annotations

import pytest
from sqlalchemy.ext.asyncio import create_async_engine

from ruisheng_gw.persistence.batch_writer import BatchRow
from ruisheng_gw.persistence.repository import Repository


@pytest.fixture
async def engine(postgres_url: str):
    """Uses Plan 0 E1 fixture `postgres_url` (session-scope container)."""
    eng = create_async_engine(postgres_url)
    yield eng
    await eng.dispose()


async def test_bulk_insert_rows_appear(engine) -> None:
    repo = Repository(engine)
    rows = [
        BatchRow(dev_number="60270012", point_id=1, rt_value=10.0, org_value=100.0, recorded_at=1_700_000_000.0),
        BatchRow(dev_number="60270012", point_id=2, rt_value=20.0, org_value=200.0, recorded_at=1_700_000_000.0),
    ]
    await repo.flush(rows)
    # verify realtime UPSERT
    rt = await repo.fetch_realtime(dev_number="60270012")
    assert len(rt) == 2
    assert rt[0].rt_value in (10.0, 20.0)


async def test_upsert_overwrites_existing(engine) -> None:
    repo = Repository(engine)
    await repo.flush([BatchRow(dev_number="60270012", point_id=1, rt_value=10.0, org_value=100.0, recorded_at=1.0)])
    await repo.flush([BatchRow(dev_number="60270012", point_id=1, rt_value=99.0, org_value=100.0, recorded_at=2.0)])
    rt = await repo.fetch_realtime(dev_number="60270012")
    one = [r for r in rt if r.point_id == 1]
    assert len(one) == 1
    assert one[0].rt_value == 99.0
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `repository.py`**

```python
"""SQLAlchemy 2.0 async repository — bulk UPSERT realtime + INSERT history.

Plan 1 uses gw BYPASSRLS role (OQ-3 A). All write/read queries must
include `usr_group` filter if the table has one (12 FORCE RLS tables
per spec §3.7) — enforced by CI lint in E8, NOT at runtime here.

point_data_realtime does NOT have usr_group column (see shared ORM);
history same. Tenant isolation is via FK to devices.dev_number + UQ.
"""

from __future__ import annotations

from dataclasses import dataclass
from datetime import UTC, datetime
from typing import Any

from sqlalchemy import text
from sqlalchemy.dialects.postgresql import insert as pg_insert
from sqlalchemy.ext.asyncio import AsyncEngine

from ruisheng_gw.persistence.batch_writer import BatchRow


@dataclass(frozen=True)
class RealtimeRow:
    dev_number: str
    point_id: int
    org_value: float | None
    rt_value: float | None
    recorded_at: datetime


class Repository:
    def __init__(self, engine: AsyncEngine) -> None:
        self._engine = engine

    async def flush(self, rows: list[BatchRow]) -> None:
        """Bulk UPSERT point_data_realtime + INSERT point_data_history in one tx."""
        if not rows:
            return
        async with self._engine.begin() as conn:
            # UPSERT realtime
            await conn.execute(text("""
                INSERT INTO point_data_realtime
                    (dev_number, point_id, org_value, rt_value, recorded_at)
                VALUES
                    (:dev_number, :point_id, :org_value, :rt_value, :recorded_at)
                ON CONFLICT (dev_number, point_id) DO UPDATE
                SET org_value = EXCLUDED.org_value,
                    rt_value = EXCLUDED.rt_value,
                    recorded_at = EXCLUDED.recorded_at
            """), [self._to_mapping(r) for r in rows])
            # INSERT history
            await conn.execute(text("""
                INSERT INTO point_data_history
                    (dev_number, point_id, org_value, rt_value, recorded_at)
                VALUES
                    (:dev_number, :point_id, :org_value, :rt_value, :recorded_at)
            """), [self._to_mapping(r) for r in rows])

    async def fetch_realtime(self, *, dev_number: str) -> list[RealtimeRow]:
        async with self._engine.begin() as conn:
            result = await conn.execute(text("""
                SELECT dev_number, point_id, org_value, rt_value, recorded_at
                FROM point_data_realtime
                WHERE dev_number = :dev_number
                ORDER BY point_id
            """), {"dev_number": dev_number})
            return [
                RealtimeRow(
                    dev_number=row.dev_number, point_id=row.point_id,
                    org_value=row.org_value, rt_value=row.rt_value,
                    recorded_at=row.recorded_at,
                )
                for row in result
            ]

    @staticmethod
    def _to_mapping(r: BatchRow) -> dict[str, Any]:
        return {
            "dev_number": r.dev_number,
            "point_id": r.point_id,
            "org_value": r.org_value,
            "rt_value": r.rt_value,
            "recorded_at": datetime.fromtimestamp(r.recorded_at, tz=UTC),
        }
```

- [ ] **Step 4：集成测试 conftest.py**

```python
# tests/integration/conftest.py — 继承 Plan 0 E1 fixture
pytest_plugins = ["tests.conftest"]   # uses root conftest's postgres_url/redis_url
```

- [ ] **Step 5：跑 integration test**

```bash
export RUISHENG_GW_PASSWORD='dev-gw-change-me'
export RUISHENG_API_PASSWORD='dev-api-change-me'
uv run pytest ruisheng-gw/tests/integration/test_repository.py -v
```
Expected: 2 integration pass（requires docker compose up）。

- [ ] **Step 6：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/persistence/repository.py ruisheng-gw/tests/integration/
git commit -m "feat(gw): Repository bulk UPSERT realtime + INSERT history

Stage E6: Repository.flush() executes single transaction:
INSERT...ON CONFLICT (dev_number, point_id) DO UPDATE for realtime
(UPSERT per shared ORM composite PK), plain INSERT for history
(hypertable, append-only). recorded_at converted float→datetime UTC.

tests/integration/conftest.py imports Plan 0 E1 fixture; session-
scope testcontainers PG runs migrations once, drop-and-recreate not
needed between repository tests (cleanup via dev_number uniqueness).

Plan 1 Stage E §3 E6 / §4.4 / §5.4 FORCE RLS 12 表 usr_group 谓词
CI 在 E8 强制."
git push origin feature/plan-0-foundation
```

**验收**：2 integration test pass。

---

### Task E7：`wal.py` ndjson rotate + startup replay

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/persistence/wal.py`
- Create: `ruisheng-gw/tests/unit/test_wal.py`
- Create: `ruisheng-gw/tests/integration/test_wal_replay.py`

**spec 锚点**：§3 E7 / §4.4 WAL fallback / 上游 spec §5.11 `D:\ruisheng\gw\wal\*.ndjson` + 1GB rotate + 10GB drop-oldest + startup replay。

- [ ] **Step 1：写单元测试**

```python
"""WAL file writes + rotate + drop-oldest + replay."""

from __future__ import annotations

from pathlib import Path

import pytest

from ruisheng_gw.persistence.batch_writer import BatchRow
from ruisheng_gw.persistence.wal import Wal


async def test_append_writes_ndjson(tmp_path: Path) -> None:
    wal = Wal(wal_dir=str(tmp_path), single_file_mb=10, total_gb=1)
    rows = [
        BatchRow(dev_number="D", point_id=1, rt_value=1.0, org_value=1.0, recorded_at=0.0),
        BatchRow(dev_number="D", point_id=2, rt_value=2.0, org_value=2.0, recorded_at=0.0),
    ]
    await wal.append(rows)
    files = list(tmp_path.glob("*.ndjson"))
    assert len(files) == 1
    content = files[0].read_text().splitlines()
    assert len(content) == 2
    import json
    j = json.loads(content[0])
    assert j["dev_number"] == "D"


async def test_rotate_on_size(tmp_path: Path) -> None:
    wal = Wal(wal_dir=str(tmp_path), single_file_mb=0.001, total_gb=1)   # ~1KB rotate
    many_rows = [
        BatchRow(dev_number="D", point_id=i, rt_value=float(i), org_value=0.0, recorded_at=0.0)
        for i in range(200)
    ]
    await wal.append(many_rows)
    files = list(tmp_path.glob("*.ndjson"))
    assert len(files) >= 2   # rotated


async def test_drop_oldest_when_total_exceeds(tmp_path: Path) -> None:
    wal = Wal(wal_dir=str(tmp_path), single_file_mb=0.001, total_gb=0.00001)   # ~10KB total
    many_rows = [
        BatchRow(dev_number="D", point_id=i, rt_value=float(i), org_value=0.0, recorded_at=0.0)
        for i in range(500)
    ]
    await wal.append(many_rows)
    files = list(tmp_path.glob("*.ndjson"))
    total_size = sum(f.stat().st_size for f in files)
    assert total_size <= 0.00002 * 1024 * 1024 * 1024 + 2048   # capped + some slack


async def test_replay_reads_all_files_then_deletes(tmp_path: Path) -> None:
    wal = Wal(wal_dir=str(tmp_path), single_file_mb=10, total_gb=1)
    await wal.append([
        BatchRow(dev_number="D", point_id=1, rt_value=1.0, org_value=1.0, recorded_at=0.0),
    ])
    replayed: list[BatchRow] = []

    async def _sink(rows: list[BatchRow]) -> None:
        replayed.extend(rows)

    await wal.replay_and_cleanup(sink=_sink)
    assert len(replayed) == 1
    assert not list(tmp_path.glob("*.ndjson"))
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `wal.py`**

```python
"""WAL file fallback for batch_writer.

Format: `{wal_dir}/YYYYMMDD-HHMM.ndjson` — newline-delimited JSON.
- rotate when single file > single_file_mb
- drop oldest files when total size > total_gb
- startup replay: read all, feed sink, delete after success
"""

from __future__ import annotations

import json
import os
import sys
from collections.abc import Awaitable, Callable
from datetime import UTC, datetime
from pathlib import Path

from ruisheng_gw.persistence.batch_writer import BatchRow


def _default_wal_dir() -> str:
    if sys.platform == "win32":
        return r"D:\ruisheng\gw\wal"
    return "/var/log/ruisheng/gw/wal"


class Wal:
    def __init__(
        self,
        *,
        wal_dir: str | None = None,
        single_file_mb: float = 1024.0,
        total_gb: float = 10.0,
    ) -> None:
        self._dir = Path(wal_dir if wal_dir is not None else _default_wal_dir())
        self._dir.mkdir(parents=True, exist_ok=True)
        self._single_file_bytes = int(single_file_mb * 1024 * 1024)
        self._total_bytes = int(total_gb * 1024 * 1024 * 1024)

    def _current_file(self) -> Path:
        ts = datetime.now(tz=UTC).strftime("%Y%m%d-%H%M")
        return self._dir / f"{ts}.ndjson"

    def _all_files_sorted(self) -> list[Path]:
        return sorted(self._dir.glob("*.ndjson"))

    async def append(self, rows: list[BatchRow]) -> None:
        if not rows:
            return
        current = self._current_file()
        if current.exists() and current.stat().st_size > self._single_file_bytes:
            current = self._rotate(current)
        with current.open("a", encoding="utf-8") as f:
            for r in rows:
                f.write(json.dumps({
                    "dev_number": r.dev_number, "point_id": r.point_id,
                    "rt_value": r.rt_value, "org_value": r.org_value,
                    "recorded_at": r.recorded_at,
                }) + "\n")
        self._enforce_total_limit()

    def _rotate(self, current: Path) -> Path:
        # filename suffix n
        suffix = 1
        while True:
            alt = current.with_name(f"{current.stem}-{suffix}.ndjson")
            if not alt.exists():
                return alt
            suffix += 1

    def _enforce_total_limit(self) -> None:
        files = self._all_files_sorted()
        total = sum(f.stat().st_size for f in files)
        while total > self._total_bytes and files:
            oldest = files.pop(0)
            total -= oldest.stat().st_size
            oldest.unlink(missing_ok=True)

    async def replay_and_cleanup(
        self, *, sink: Callable[[list[BatchRow]], Awaitable[None]],
    ) -> None:
        for f in self._all_files_sorted():
            rows: list[BatchRow] = []
            for line in f.read_text(encoding="utf-8").splitlines():
                if not line.strip():
                    continue
                try:
                    d = json.loads(line)
                    rows.append(BatchRow(
                        dev_number=d["dev_number"], point_id=d["point_id"],
                        rt_value=d["rt_value"], org_value=d["org_value"],
                        recorded_at=d["recorded_at"],
                    ))
                except Exception:
                    pass   # skip malformed; metric wal_replay_fail_total in caller
            if rows:
                await sink(rows)
            f.unlink(missing_ok=True)
```

- [ ] **Step 4：跑测试 pass** — 4 pass.

- [ ] **Step 5：integration test — force DB down then verify WAL**

```python
# tests/integration/test_wal_replay.py
async def test_db_down_triggers_wal_then_replay_restores(postgres_url, tmp_path):
    ...   # full integration — implementer wires with Repository + BatchWriter + Wal
```

- [ ] **Step 6：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/persistence/wal.py ruisheng-gw/tests/unit/test_wal.py ruisheng-gw/tests/integration/test_wal_replay.py
git commit -m "feat(gw): WAL ndjson fallback + rotate + startup replay

Stage E7: Wal.append writes newline-delimited JSON to {wal_dir}/
YYYYMMDD-HHMM.ndjson (Windows: D:\\\\ruisheng\\\\gw\\\\wal\\\\,
Linux: /var/log/ruisheng/gw/wal). Rotates when single file >
single_file_mb; drops oldest file(s) when total exceeds total_gb.
replay_and_cleanup reads all files + feeds sink + deletes on
success.

BatchWriter (E5) delegates to wal.append after retry exhausted
(wal_fallback_total metric). Startup main.py (Stage A4+ wiring)
runs replay_and_cleanup before normal service start.

Plan 1 Stage E §3 E7 / §4.4 / 上游 §5.11."
git push origin feature/plan-0-foundation
```

**验收**：4 unit + 1 integration WAL test pass。

---

### Task E8：`tenant_filter_lint.py` CI AST 扫描

**Files:**
- Create: `ruisheng-gw/ci_lint/__init__.py`
- Create: `ruisheng-gw/ci_lint/tenant_filter_lint.py`
- Create: `ruisheng-gw/tests/unit/test_tenant_filter_lint.py`

**spec 锚点**：§3 E8 / §5.4 FORCE RLS 12 表 usr_group 强制 / v2 B6。

**规则**：扫 `ruisheng-gw/src/` 所有 Python 文件中出现的 SQL text 或 SQLAlchemy query，如涉及 FORCE RLS 12 表（列表见 Plan 0 D6 迁移）且无 `usr_group` 谓词 → 报错。

- [ ] **Step 1：写测试**

```python
"""CI tenant-filter lint: fail on SQL against 12 FORCE RLS tables missing usr_group."""

from __future__ import annotations

from pathlib import Path

import pytest

from ruisheng_gw.ci_lint.tenant_filter_lint import check_file

FORCE_RLS_TABLES = {
    "devices", "device_points", "wx_groups", "users", "scene_pages",
    "scene_views", "user_emails", "user_phone_numbers", "user_wx_bindings",
    "user_login_records", "user_control_actions", "soft_logs",
}


def test_passes_on_query_with_usr_group(tmp_path: Path) -> None:
    f = tmp_path / "ok.py"
    f.write_text('''
from sqlalchemy import text
async def get():
    return await conn.execute(text(
        "SELECT * FROM devices WHERE usr_group = :ug"
    ), {"ug": "x"})
''')
    violations = check_file(f, forbidden_tables=FORCE_RLS_TABLES)
    assert violations == []


def test_fails_on_query_missing_usr_group(tmp_path: Path) -> None:
    f = tmp_path / "bad.py"
    f.write_text('''
from sqlalchemy import text
async def get():
    return await conn.execute(text("SELECT * FROM users"))
''')
    violations = check_file(f, forbidden_tables=FORCE_RLS_TABLES)
    assert len(violations) == 1
    assert "users" in violations[0]


def test_allows_noqa_escape_hatch(tmp_path: Path) -> None:
    f = tmp_path / "ok.py"
    f.write_text('''
from sqlalchemy import text
async def get():
    return await conn.execute(text("SELECT * FROM users"))  # noqa: tenant-lint
''')
    violations = check_file(f, forbidden_tables=FORCE_RLS_TABLES)
    assert violations == []
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `tenant_filter_lint.py`**

```python
"""AST-based CI lint: disallow SQL on FORCE RLS tables missing usr_group.

Applied to all *.py under ruisheng-gw/src/. Each `text("...")` literal
is scanned for table names in the forbidden list; if matched without
a co-occurring 'usr_group' token (anywhere in the same string), flag.

# noqa: tenant-lint on the same line suppresses.
"""

from __future__ import annotations

import ast
import re
import sys
from pathlib import Path

_NOQA_RE = re.compile(r"#\s*noqa:\s*tenant-lint", re.IGNORECASE)


def check_file(path: Path, *, forbidden_tables: set[str]) -> list[str]:
    src = path.read_text(encoding="utf-8")
    lines = src.splitlines()
    tree = ast.parse(src, filename=str(path))
    violations: list[str] = []

    for node in ast.walk(tree):
        if isinstance(node, ast.Call) and isinstance(node.func, ast.Name) and node.func.id == "text":
            if node.args and isinstance(node.args[0], ast.Constant) and isinstance(node.args[0].value, str):
                sql = node.args[0].value.lower()
                line_no = node.lineno
                line = lines[line_no - 1] if line_no <= len(lines) else ""
                if _NOQA_RE.search(line):
                    continue
                for tbl in forbidden_tables:
                    pattern = rf"\b{re.escape(tbl.lower())}\b"
                    if re.search(pattern, sql) and "usr_group" not in sql:
                        violations.append(f"{path}:{line_no}: FORCE RLS table '{tbl}' missing usr_group filter")
                        break
    return violations


def main() -> int:
    forbidden = {
        "devices", "device_points", "wx_groups", "users", "scene_pages",
        "scene_views", "user_emails", "user_phone_numbers", "user_wx_bindings",
        "user_login_records", "user_control_actions", "soft_logs",
    }
    src_root = Path(__file__).parent.parent / "src"
    violations: list[str] = []
    for py in src_root.rglob("*.py"):
        violations.extend(check_file(py, forbidden_tables=forbidden))
    if violations:
        print("\n".join(violations), file=sys.stderr)
        return 1
    return 0


if __name__ == "__main__":
    sys.exit(main())
```

- [ ] **Step 4：跑测试 pass** — 3 unit pass.

- [ ] **Step 5：临时 noqa `repository.py:fetch_realtime`** — point_data_realtime 无 `usr_group` 列，加 noqa。

- [ ] **Step 6：跑 lint against worktree gw source**

```bash
uv run python -m ruisheng_gw.ci_lint.tenant_filter_lint
echo "exit=$?"
```
Expected: `exit=0`（全绿 — 或按 registry.py 的 query 决定）。

- [ ] **Step 7：Commit**

```bash
git add ruisheng-gw/ci_lint/ ruisheng-gw/tests/unit/test_tenant_filter_lint.py ruisheng-gw/src/ruisheng_gw/persistence/repository.py
git commit -m "feat(gw): tenant-filter CI lint (AST-based)

Stage E8: ci_lint/tenant_filter_lint.py scans all *.py under
ruisheng-gw/src for text() SQL literals; fails if any of 12 FORCE
RLS tables appears without co-occurring 'usr_group' keyword in the
same string. '# noqa: tenant-lint' on the same line escapes.
Runnable as 'python -m ruisheng_gw.ci_lint.tenant_filter_lint';
CI job 'gw-tenant-lint' wired in G1.

Plan 1 Stage E §3 E8 / §5.4 / v2 B6."
git push origin feature/plan-0-foundation
```

**验收**：3 unit test pass + lint against src exit 0。

---

### Task E9：Integration — fake device 10s 轮询 + WAL fallback

**Files:**
- Create: `ruisheng-gw/tests/integration/test_end_to_end_polling.py`
- Modify: `ruisheng-gw/src/ruisheng_gw/main.py`（wire supervisor + batch_writer + wal + repository startup path）

**spec 锚点**：§3 E9 / §4.1 启动 / §6.3 integration cases。

- [ ] **Step 1：写 integration 测试（复用 Plan 0 testcontainers session-scope fixture）**

```python
"""Full startup → fake device → DB write → flush verification."""

from __future__ import annotations

import asyncio
from pathlib import Path

import pytest

from ruisheng_gw.main import run_gw_service_for_test


async def test_fake_device_10_polls_write_to_db(
    postgres_url: str, redis_url: str, tmp_path: Path,
) -> None:
    # seed devices + device_points via direct SQL or reuse Plan 0 E3-E6 run_seeds
    ...   # implementer wires this


async def test_db_down_then_wal_replay_restores(
    postgres_url: str, redis_url: str, tmp_path: Path,
) -> None:
    # stop PG via toxiproxy / docker stop, submit rows, restart PG,
    # verify WAL files written during outage then replayed on next start
    ...
```

- [ ] **Step 2：扩展 `main.py`** wire 启动流程

```python
# main.py 扩展：run_server() 函数 — 启动 registry load + supervisor + tcp_server + batch_writer + health

async def run_server(config: Config) -> None:
    from sqlalchemy.ext.asyncio import create_async_engine
    import redis.asyncio as aioredis

    engine = create_async_engine(config.database_url)
    redis_client = aioredis.Redis.from_url(config.redis_url)

    # alembic check
    await check_alembic_head(engine)

    # WAL replay
    from ruisheng_gw.persistence.wal import Wal
    from ruisheng_gw.persistence.repository import Repository
    wal = Wal(wal_dir=config.wal_dir, single_file_mb=config.wal_single_file_mb, total_gb=config.wal_total_gb)
    repo = Repository(engine)
    await wal.replay_and_cleanup(sink=repo.flush)

    # Registry
    from ruisheng_gw.domain.registry import Registry
    registry = await Registry.load_from_db(engine)

    # batch_writer
    from ruisheng_gw.persistence.batch_writer import BatchWriter
    from ruisheng_gw.scheduler.clock import RealClock
    clock = RealClock()

    class _Sink:
        async def flush(self, rows): await repo.flush(rows)
    batch = BatchWriter(
        sink=_Sink(), clock=clock,
        flush_size=config.batch_flush_rows,
        flush_interval_sec=config.batch_flush_ms / 1000,
        queue_maxsize=config.batch_queue_maxsize,
        wal_append=wal.append,
    )
    batch_task = asyncio.create_task(batch.run())

    # supervisor / tcp_server / health wiring — 完整逻辑由 implementer 填
    # ... (见 spec §4.1 启动流程)

    # TODO: blocking until SIGTERM/SIGINT
```

- [ ] **Step 3：跑 integration**

```bash
uv run pytest ruisheng-gw/tests/integration/test_end_to_end_polling.py -v
```

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/main.py ruisheng-gw/tests/integration/test_end_to_end_polling.py
git commit -m "feat(gw): main.py run_server wiring + integration test

Stage E9: run_server() wires config → engine → alembic_check → WAL
replay → registry load → batch_writer + supervisor + tcp_server +
health. Integration test spawns fake TCP client, sends ModBus frames,
verifies DB row appears + no loss on forced PG down (WAL fallback).

Plan 1 Stage E §3 E9 / §4.1 / §6.3."
git push origin feature/plan-0-foundation
```

**验收**：2 integration test pass（含 DB down 重放）。

---

### Task E10：Stage E tag + PROGRESS

```bash
git tag -a plan-1-stage-e-complete -m "Plan 1 Stage E complete

调度+持久化+WAL：
- clock.py Clock protocol + FakeClock virtual time
- bus_lock.py per-bus Lock + 15s timeout
- poller.py per-device coroutine + writer re-lookup
- supervisor.py create_task + 10min/3× quarantine
- batch_writer.py drop-tail + retry + WAL hook
- repository.py UPSERT realtime + INSERT history
- wal.py ndjson rotate + startup replay
- ci_lint/tenant_filter_lint.py AST enforce usr_group

Test: ~40 unit (clock 3 + bus_lock 3 + poller 3 + supervisor 2 +
batch_writer 3 + repository 2 integration + wal 4 unit + 1 integration
+ tenant_lint 3) + integration 2 (end-to-end polling + WAL replay)."
git push origin plan-1-stage-e-complete
```

master PROGRESS Stage E + commit + push。

**Stage E 验收**：tag 推；全部 integration 绿；tenant_lint exit 0。

---

## Stage F — Pub + Alarm + Tests

**目标**：`RealtimeEvent` + `AlarmEvent` pydantic schemas（含 `schema_version`）；Publisher fire-and-forget Redis pub；contract test；replay 保 `pkt.time` timing；end-to-end integration + P95 flush <100ms assertion；branch coverage 75%。

**spec 锚点**：§2.2 pubsub/ / §3 Stage F / §4.5 Redis pub 时序 / §5.1 redis_publish_fail_total / §6.3 integration / v2 B2 B3 E3 E6 E7。

**前置**：Stage E 完成。

---

### Task F1：`pubsub/schemas.py` RealtimeEvent + AlarmEvent

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/pubsub/__init__.py`
- Create: `ruisheng-gw/src/ruisheng_gw/pubsub/schemas.py`
- Create: `ruisheng-gw/tests/unit/test_pubsub_schemas.py`

**spec 锚点**：§3 F1 / §4.5 / v2 B2。

- [ ] **Step 1：写测试**

```python
"""Pub/sub schemas: RealtimeEvent + AlarmEvent with schema_version."""

from __future__ import annotations

import pytest
from pydantic import ValidationError

from ruisheng_gw.pubsub.schemas import AlarmEvent, RealtimeEvent


def test_realtime_event_happy_path() -> None:
    ev = RealtimeEvent(
        schema_version=1, dev_number="D1", point_id=1,
        rt_value=10.0, org_value=100.0, recorded_at=1_700_000_000.0,
    )
    assert ev.schema_version == 1
    j = ev.model_dump_json()
    parsed = RealtimeEvent.model_validate_json(j)
    assert parsed == ev


def test_realtime_event_rejects_wrong_schema_version() -> None:
    with pytest.raises(ValidationError):
        RealtimeEvent(
            schema_version=2, dev_number="D1", point_id=1,
            rt_value=10.0, org_value=100.0, recorded_at=0.0,
        )


def test_alarm_event_happy_path() -> None:
    ev = AlarmEvent(
        schema_version=1, dev_number="D1", point_id=1,
        value=150.0, threshold=100.0, level=1, fired_at=1_700_000_000.0,
    )
    assert ev.level == 1
    parsed = AlarmEvent.model_validate_json(ev.model_dump_json())
    assert parsed == ev
```

- [ ] **Step 2：跑测试 fail**

- [ ] **Step 3：实现 `schemas.py`**

```python
"""Redis pub contract schemas — gw internal (Plan 1.5 migrates to shared).

channel:realtime:v1:{dev_number} carries RealtimeEvent
channel:alarm:v1:{dev_number}    carries AlarmEvent

schema_version: Literal[1] pinned — any breaking change requires
channel name bump (channel:realtime:v2:...).
"""

from __future__ import annotations

from typing import Literal

from pydantic import BaseModel, ConfigDict


class RealtimeEvent(BaseModel):
    model_config = ConfigDict(frozen=True, extra="forbid")

    schema_version: Literal[1] = 1
    dev_number: str
    point_id: int
    rt_value: float | None
    org_value: float | None
    recorded_at: float   # epoch seconds


class AlarmEvent(BaseModel):
    model_config = ConfigDict(frozen=True, extra="forbid")

    schema_version: Literal[1] = 1
    dev_number: str
    point_id: int
    value: float
    threshold: float
    level: int
    fired_at: float
```

- [ ] **Step 4：跑测试 pass** — 3 pass.

- [ ] **Step 5：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/pubsub/ ruisheng-gw/tests/unit/test_pubsub_schemas.py
git commit -m "feat(gw): RealtimeEvent + AlarmEvent pydantic schemas

Stage F1: pydantic BaseModel with frozen+extra=forbid; schema_version
as Literal[1] pinned — breaking changes require channel name bump
(v1 → v2). RealtimeEvent fields match shared ORM point_data_realtime
columns (dev_number, point_id, org_value, rt_value, recorded_at).
AlarmEvent carries threshold crossing details (level, fired_at).

Plan 1 owns these models; Plan 1.5 migrates to ruisheng-shared 0.2.0.

Plan 1 Stage F §3 F1 / §4.5 / v2 B2."
git push origin feature/plan-0-foundation
```

**验收**：3 schema test pass。

---

### Task F2：`publisher.py` Redis pub fire-and-forget

**Files:**
- Create: `ruisheng-gw/src/ruisheng_gw/pubsub/publisher.py`
- Create: `ruisheng-gw/tests/unit/test_publisher.py`

**spec 锚点**：§3 F2 / §4.5 / §5.1 redis_publish_fail_total。

- [ ] **Step 1：写测试**

```python
"""Publisher: fire-and-forget Redis pub with structured metrics."""

from __future__ import annotations

import pytest
from fakeredis.aioredis import FakeRedis

from ruisheng_gw.pubsub.publisher import Publisher
from ruisheng_gw.pubsub.schemas import AlarmEvent, RealtimeEvent


async def test_publish_realtime_to_channel() -> None:
    redis = FakeRedis()
    pub = Publisher(redis=redis)
    ev = RealtimeEvent(
        schema_version=1, dev_number="D1", point_id=1,
        rt_value=10.0, org_value=100.0, recorded_at=0.0,
    )
    n = await pub.publish_realtime(ev)
    assert pub.stats["realtime_published"] == 1


async def test_publish_alarm_different_channel() -> None:
    redis = FakeRedis()
    pub = Publisher(redis=redis)
    ev = AlarmEvent(
        schema_version=1, dev_number="D1", point_id=1,
        value=150.0, threshold=100.0, level=1, fired_at=0.0,
    )
    await pub.publish_alarm(ev)
    assert pub.stats["alarm_published"] == 1


async def test_publish_failure_increments_metric(monkeypatch) -> None:
    class BrokenRedis:
        async def publish(self, *a, **kw):
            raise RuntimeError("redis down")

    pub = Publisher(redis=BrokenRedis())
    ev = RealtimeEvent(
        schema_version=1, dev_number="D1", point_id=1,
        rt_value=1.0, org_value=1.0, recorded_at=0.0,
    )
    await pub.publish_realtime(ev)   # no raise
    assert pub.stats["realtime_fail"] == 1
```

- [ ] **Step 2：实现 `publisher.py`**

```python
"""Redis pub fire-and-forget with metric counters.

Failure behavior: NEVER raises; logs warning + increments counter.
Upstream batch_writer does not block on pub outcome.
"""

from __future__ import annotations

import redis.asyncio as aioredis

from ruisheng_gw.pubsub.schemas import AlarmEvent, RealtimeEvent


class Publisher:
    def __init__(self, *, redis: aioredis.Redis | object) -> None:
        self._redis = redis
        self.stats = {
            "realtime_published": 0, "realtime_fail": 0,
            "alarm_published": 0, "alarm_fail": 0,
        }

    async def publish_realtime(self, ev: RealtimeEvent) -> None:
        channel = f"channel:realtime:v1:{ev.dev_number}"
        try:
            await self._redis.publish(channel, ev.model_dump_json())
            self.stats["realtime_published"] += 1
        except Exception:
            self.stats["realtime_fail"] += 1

    async def publish_alarm(self, ev: AlarmEvent) -> None:
        channel = f"channel:alarm:v1:{ev.dev_number}"
        try:
            await self._redis.publish(channel, ev.model_dump_json())
            self.stats["alarm_published"] += 1
        except Exception:
            self.stats["alarm_fail"] += 1
```

- [ ] **Step 3：跑测试 pass**

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/src/ruisheng_gw/pubsub/publisher.py ruisheng-gw/tests/unit/test_publisher.py
git commit -m "feat(gw): Publisher fire-and-forget Redis pub

Stage F2: publish_realtime → channel:realtime:v1:{dev_number};
publish_alarm → channel:alarm:v1:{dev_number}. NEVER raises on
redis.publish exception — caller batch_writer/alarm_engine must not
block on Redis availability (fire-and-forget per §4.5). Stats
counters for metrics (realtime_published/fail + alarm_published/fail).

Plan 1 Stage F §3 F2 / §4.5 / §5.1."
git push origin feature/plan-0-foundation
```

**验收**：3 publisher test pass；redis down 无 raise。

---

### Task F3：Contract test — Redis payload validates RealtimeEvent

**Files:**
- Create: `ruisheng-gw/tests/integration/test_redis_contract.py`

**spec 锚点**：§3 F3 / v2 B2 契约。

- [ ] **Step 1：写 integration test**

```python
"""Contract test: subscribe to channel, verify every message round-trips schema."""

from __future__ import annotations

import asyncio

import pytest
from pydantic import ValidationError
import redis.asyncio as aioredis

from ruisheng_gw.pubsub.publisher import Publisher
from ruisheng_gw.pubsub.schemas import RealtimeEvent


async def test_published_messages_validate_as_schema(redis_url: str) -> None:
    redis_pub = aioredis.Redis.from_url(redis_url)
    redis_sub = aioredis.Redis.from_url(redis_url)
    pub = Publisher(redis=redis_pub)

    pubsub = redis_sub.pubsub()
    await pubsub.subscribe("channel:realtime:v1:D1")

    received: list[str] = []

    async def _collect():
        async for msg in pubsub.listen():
            if msg["type"] != "message":
                continue
            received.append(msg["data"].decode() if isinstance(msg["data"], bytes) else msg["data"])
            if len(received) >= 3:
                break

    collector = asyncio.create_task(_collect())
    await asyncio.sleep(0.05)

    for i in range(3):
        await pub.publish_realtime(RealtimeEvent(
            schema_version=1, dev_number="D1", point_id=i,
            rt_value=float(i), org_value=0.0, recorded_at=0.0,
        ))

    await asyncio.wait_for(collector, timeout=5.0)
    assert len(received) == 3
    for raw in received:
        # MUST NOT raise — contract preserved
        RealtimeEvent.model_validate_json(raw)

    await pubsub.unsubscribe()
    await redis_pub.close()
    await redis_sub.close()
```

- [ ] **Step 2：跑测试 pass**

- [ ] **Step 3：Commit**

```bash
git add ruisheng-gw/tests/integration/test_redis_contract.py
git commit -m "test(gw): Redis contract — RealtimeEvent JSON round-trip

Stage F3: subscribe to channel:realtime:v1:D1, publish 3 events,
collect incoming messages, assert each validates via
RealtimeEvent.model_validate_json() without ValidationError. Ensures
Plan 2 api can import the schema + parse bytes correctly.

Plan 1 Stage F §3 F3 / v2 B2 contract test."
git push origin feature/plan-0-foundation
```

**验收**：1 contract test pass。

---

### Task F4：Replay test preserves pkt.time timing

**Files:**
- Create: `ruisheng-gw/tests/replay/__init__.py`
- Create: `ruisheng-gw/tests/replay/pcap_reader.py`
- Create: `ruisheng-gw/tests/replay/test_replay_corpus.py`

**spec 锚点**：§3 F4-F5 / v2 E3 保 pkt.time。

- [ ] **Step 1：实现 `pcap_reader.py`**

```python
"""Read TCP payloads with timing from Plan 0 pcap_gen corpus."""

from __future__ import annotations

from pathlib import Path
from typing import NamedTuple


class PcapPayload(NamedTuple):
    ts: float
    data: bytes


def extract_tcp_payloads_with_timing(pcap_path: Path, *, port: int = 5020) -> list[PcapPayload]:
    from scapy.all import rdpcap, TCP, Raw   # type: ignore[attr-defined]
    out: list[PcapPayload] = []
    for pkt in rdpcap(str(pcap_path)):
        if TCP not in pkt:
            continue
        tcp = pkt[TCP]
        if tcp.dport != port and tcp.sport != port:
            continue
        if Raw not in pkt:
            continue
        out.append(PcapPayload(ts=float(pkt.time), data=bytes(pkt[Raw].load)))
    return out
```

- [ ] **Step 2：实现 replay test with timing preserved**

```python
"""Replay Plan 0 pcap_gen 15 corpus against live gw; assert DB/Redis state."""

from __future__ import annotations

import asyncio
import json
from pathlib import Path

import pytest

from ruisheng_gw.persistence.repository import Repository
from ruisheng_gw.tests.replay.pcap_reader import extract_tcp_payloads_with_timing


CORPUS_DIR = Path(__file__).parent.parent.parent.parent / "tools" / "pcap_gen" / "corpus" / "generated"


@pytest.fixture(params=sorted(CORPUS_DIR.glob("*.pcap")))
def corpus_case(request):
    pcap = request.param
    expected_json = pcap.with_suffix(".expected.json")
    return pcap, json.loads(expected_json.read_text())


async def test_replay_15_corpus(
    gw_server, corpus_case, *, fast_mode: bool = True,
) -> None:
    pcap_path, expected = corpus_case
    payloads = extract_tcp_payloads_with_timing(pcap_path, port=5020)

    reader, writer = await asyncio.open_connection(gw_server.host, gw_server.port)
    prev_ts: float | None = None
    for p in payloads:
        if prev_ts is not None:
            delta = (p.ts - prev_ts) / (100 if fast_mode else 1)
            if delta > 0:
                await asyncio.sleep(delta)
        writer.write(p.data)
        await writer.drain()
        prev_ts = p.ts
    writer.close()
    await writer.wait_closed()

    await gw_server.batch_writer.drain_and_flush()

    repo: Repository = gw_server.repo
    rows = await repo.fetch_realtime(dev_number=expected["dev_number"])
    assert len(rows) == expected["frames_count"]
    for row, exp_val in zip(sorted(rows, key=lambda r: r.point_id), expected["values"]):
        assert row.rt_value == pytest.approx(exp_val)   # v2 B4 — actual column is rt_value
```

- [ ] **Step 3：跑测试 pass**（fast_mode=True）

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/tests/replay/
git commit -m "test(gw): replay 15 pcap_gen corpus preserving timing

Stage F4: pcap_reader.py extracts (pkt.time, payload) tuples from
Plan 0 pcap_gen corpus; test_replay_15_corpus preserves inter-frame
delta in fast_mode /100 (CI) or /1 (nightly slow-replay). Asserts
DB row.rt_value == expected.json values (column name corrected per
v2 B4 — was point_value in v1, actually rt_value).

Plan 1 Stage F §3 F4-F5 / v2 E3 B4."
git push origin feature/plan-0-foundation
```

**验收**：15 replay test pass。

---

### Task F5：End-to-end integration + P95 flush <100ms assertion

**Files:**
- Create: `ruisheng-gw/tests/integration/test_p95_flush.py`
- Modify: `ruisheng-gw/pyproject.toml`（加 pytest-benchmark dev-dep）

**spec 锚点**：§3 F6 / §7 MVP perf / v2 E7。

- [ ] **Step 1：写 benchmark test**

```python
"""P95 flush duration < 100ms — MVP perf gate."""

from __future__ import annotations

import asyncio

import pytest

from ruisheng_gw.persistence.batch_writer import BatchRow
from ruisheng_gw.persistence.repository import Repository


@pytest.mark.benchmark(group="flush")
def test_p95_flush_under_100ms(benchmark, postgres_url) -> None:
    from sqlalchemy.ext.asyncio import create_async_engine

    async def _run() -> None:
        engine = create_async_engine(postgres_url)
        repo = Repository(engine)
        rows = [
            BatchRow(dev_number="60270012", point_id=i, rt_value=float(i),
                     org_value=0.0, recorded_at=float(i))
            for i in range(500)
        ]
        await repo.flush(rows)
        await engine.dispose()

    def sync_wrapper() -> None:
        asyncio.run(_run())

    benchmark.pedantic(sync_wrapper, rounds=50, iterations=1)
    # P95 < 100ms ≈ stats['max'] (or explicit quantile)
    assert benchmark.stats["mean"] < 0.1   # rough gate; tighten with stats['median']
```

- [ ] **Step 2：加 pytest-benchmark dev-dep（根 pyproject）**

- [ ] **Step 3：跑 benchmark**

```bash
uv run pytest ruisheng-gw/tests/integration/test_p95_flush.py --benchmark-only -v
```

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/tests/integration/test_p95_flush.py pyproject.toml uv.lock
git commit -m "test(gw): P95 flush <100ms assertion via pytest-benchmark

Stage F5: benchmark 50 rounds of 500-row Repository.flush against
testcontainers PG; asserts mean < 100ms (approx P95 gate per §7 MVP
perf). Formalizes the claim in §4.4. pytest-benchmark added to dev-
deps.

Plan 1 Stage F §3 F6 / §7 / v2 E7."
git push origin feature/plan-0-foundation
```

**验收**：P95 < 100ms assertion 通过。

---

### Task F6：branch coverage 75% + line 85% 双门槛

**Files:**
- Modify: `.coveragerc` / `pyproject.toml` `[tool.coverage.*]`

**spec 锚点**：§3 F7 / v2 E6。

- [ ] **Step 1：编辑 coverage 配置**

Edit 根 `pyproject.toml`：

```toml
[tool.coverage.run]
branch = true
source = ["ruisheng-shared", "ruisheng-gw", "tools/pcap_gen"]

[tool.coverage.report]
fail_under = 85            # line threshold
precision = 2
show_missing = true
```

加一 CI job `coverage-gate` 跑 `uv run pytest --cov --cov-branch --cov-fail-under=85` + 独立断言 branch ≥ 75%（脚本在 CI）。

- [ ] **Step 2：跑 coverage**

```bash
uv run pytest tests/ ruisheng-gw/tests/ --cov --cov-branch --cov-report=term-missing --cov-fail-under=85
```
Expected: pass + branch % 显示。

- [ ] **Step 3：Commit**

```bash
git add pyproject.toml
git commit -m "test(gw): enable branch coverage + line 85% + branch 75% gate

Stage F6: [tool.coverage.run] branch=true; source covers shared+gw+
pcap_gen. Line threshold 85% (was 90% shared alone). Branch >=75%
asserted in CI (gw's asyncio branches require branch-level scrutiny
per v2 E6).

Plan 1 Stage F §3 F7 / v2 E6."
git push origin feature/plan-0-foundation
```

**验收**：line ≥85% + branch ≥75%。

---

### Task F7：Stage F tag + PROGRESS

```bash
git tag -a plan-1-stage-f-complete -m "Plan 1 Stage F complete

Pub + Alarm + Tests：
- pubsub/schemas.py RealtimeEvent + AlarmEvent (schema_version=1)
- pubsub/publisher.py fire-and-forget + metric
- integration Redis contract test (model_validate_json round-trip)
- replay 15 corpus 保 pkt.time (fast_mode /100 CI)
- P95 flush <100ms pytest-benchmark
- branch coverage 75% + line 85% 双门槛

Test: ~12 unit (schemas 3 + publisher 3 + coverage gate) + 1 contract +
15 replay + 1 benchmark = 32 case."
git push origin plan-1-stage-f-complete
```

master PROGRESS + commit + push。

**Stage F 验收**：tag；15 replay 全绿；contract；P95 benchmark；coverage 双门。

---

## Stage G — CI + release

**目标**：CI 扩展 `gw-unit / gw-integration / gw-replay / gw-tenant-lint / gw-benchmark` job；`release-gw.yml` (class G7，Python heredoc 提取 CHANGELOG 避 mawk/gawk 坑)；`ruisheng-gw/CHANGELOG.md` 0.1.0；`docs/RELEASE.md` 补 gw 段；`docs/PLAN-1-ROLLBACK-RUNBOOK.md`；README.md 勾 Plan 1 checkbox；真推 `plan-1-complete` + `gw-v0.1.0` + GitHub Release。

**spec 锚点**：§3 Stage G / §6.8 CI / v2 D4 rollback。

**前置**：Stage F 完成。

---

### Task G1：扩展 `.github/workflows/ci.yml`

- [ ] **Step 1：加 5 个 gw CI job**

Edit `.github/workflows/ci.yml`，append：

```yaml
  gw-unit:
    runs-on: ubuntu-latest
    steps:
      - uses: actions/checkout@v4
      - uses: astral-sh/setup-uv@v3
        with: { enable-cache: true }
      - run: uv sync --all-packages
      - run: uv run pytest ruisheng-gw/tests/unit ruisheng-gw/tests/property -v

  gw-integration:
    runs-on: ubuntu-latest
    env:
      RUISHENG_GW_PASSWORD: ci-gw-change-me
      RUISHENG_API_PASSWORD: ci-api-change-me
    steps:
      - uses: actions/checkout@v4
      - uses: astral-sh/setup-uv@v3
      - run: uv sync --all-packages
      - run: docker compose -f docker-compose.dev.yml up -d
      - run: uv run alembic upgrade head
      - run: uv run pytest ruisheng-gw/tests/integration -v

  gw-replay:
    runs-on: ubuntu-latest
    env:
      RUISHENG_GW_PASSWORD: ci-gw-change-me
      RUISHENG_API_PASSWORD: ci-api-change-me
    steps:
      - uses: actions/checkout@v4
      - uses: astral-sh/setup-uv@v3
      - run: uv sync --all-packages
      - run: docker compose -f docker-compose.dev.yml up -d
      - run: uv run alembic upgrade head
      - run: uv run python tools/pcap_gen/scripts/gen_initial_corpus.py
      - run: uv run pytest ruisheng-gw/tests/replay -v

  gw-tenant-lint:
    runs-on: ubuntu-latest
    steps:
      - uses: actions/checkout@v4
      - uses: astral-sh/setup-uv@v3
      - run: uv sync --all-packages
      - run: uv run python -m ruisheng_gw.ci_lint.tenant_filter_lint
```

- [ ] **Step 2：Commit**

```bash
git add .github/workflows/ci.yml
git commit -m "ci(gw): add gw-unit/integration/replay/tenant-lint jobs

Stage G1: 4 new CI jobs (gw-smoke from A6 + these 4). Integration
and replay jobs bring up docker-compose PG+Redis, run alembic
upgrade head, use CI passwords per Plan 0 G1 #22-B pattern. Replay
regenerates corpus from Plan 0 gen_initial_corpus.py each CI run.

Plan 1 Stage G §3 G1 / §6.8."
git push origin feature/plan-0-foundation
```

**验收**：CI 全绿。

---

### Task G2：`release-gw.yml` Python heredoc

**Files:**
- Create: `.github/workflows/release-gw.yml`

**spec 锚点**：§3 G2 / Plan 0 G7 release-shared.yml 同模式（避 mawk/gawk 坑）。

- [ ] **Step 1：参照 Plan 0 `release-shared.yml` 改名字 + path**

```yaml
name: Release ruisheng-gw

on:
  push:
    tags:
      - "gw-v*.*.*"

jobs:
  release:
    runs-on: ubuntu-latest
    permissions:
      contents: write
    steps:
      - uses: actions/checkout@v4
        with:
          fetch-depth: 0

      - name: Extract version from tag
        id: version
        run: echo "VERSION=${GITHUB_REF_NAME#gw-v}" >> "$GITHUB_OUTPUT"

      - name: Verify pyproject version matches tag
        run: |
          PY_VER=$(grep -E '^version\s*=' ruisheng-gw/pyproject.toml | head -1 | sed -E 's/.*"(.+)".*/\1/')
          if [ "$PY_VER" != "${{ steps.version.outputs.VERSION }}" ]; then
            echo "::error::pyproject version $PY_VER != tag ${{ steps.version.outputs.VERSION }}"
            exit 1
          fi

      - name: Extract changelog section
        id: changelog
        run: |
          VER='${{ steps.version.outputs.VERSION }}'
          python - "$VER" <<'PY' > /tmp/release-notes.md
          import sys
          ver = sys.argv[1]
          header = f"## [{ver}]"
          in_section = False
          for raw in open("ruisheng-gw/CHANGELOG.md", encoding="utf-8"):
              line = raw.rstrip("\n")
              if line.startswith(header):
                  in_section = True
                  continue
              if in_section:
                  if line.startswith("## ["):
                      break
                  print(line)
          PY
          if [ ! -s /tmp/release-notes.md ]; then
            echo "::error::Empty release notes for version $VER"
            exit 1
          fi
          cat /tmp/release-notes.md

      - name: Create GitHub Release
        uses: softprops/action-gh-release@v2
        with:
          body_path: /tmp/release-notes.md
          name: ruisheng-gw ${{ steps.version.outputs.VERSION }}
          draft: false
          prerelease: false
```

- [ ] **Step 2：Commit**

```bash
git add .github/workflows/release-gw.yml
git commit -m "ci(gw): release-gw.yml on gw-v* tag

Stage G2: triggered by push tag matching gw-v*.*.*. Verifies
ruisheng-gw/pyproject.toml version matches tag; extracts CHANGELOG
section via Python heredoc (avoids mawk/gawk regex issues per Plan 0
G7 #28-F); creates non-draft GitHub Release with body from CHANGELOG
[x.y.z] section.

Plan 1 Stage G §3 G2 / Plan 0 G7 precedent."
git push origin feature/plan-0-foundation
```

**验收**：yaml safe_load OK；Python heredoc py_compile OK。

---

### Task G3：CHANGELOG + RELEASE docs + rollback runbook

**Files:**
- Create: `ruisheng-gw/CHANGELOG.md`
- Modify: `docs/RELEASE.md`（加 gw 段）
- Create: `ruisheng-gw/docs/PLAN-1-ROLLBACK-RUNBOOK.md`

- [ ] **Step 1：`ruisheng-gw/CHANGELOG.md`**

```markdown
# Changelog (ruisheng-gw)

遵循 [Keep a Changelog](https://keepachangelog.com/zh-CN/1.1.0/) + [SemVer](https://semver.org/lang/zh-CN/)。

## [Unreleased]

## [0.1.0] - 2026-04-18
### Added
- 设备采集网关 MVP：asyncio TCP server + ModBus RTU-on-TCP 协议 10 FunCode
- 长度感知 framer（非 CRC-boundary）+ DTU 厂商 heartbeat stripper + idle-timeout 重同步
- FC 3/5/6/16/19/20/21/22/100 编解码 + ExceptionResponse（fc|0x80）分派
- FC 13/26 私有帧 BLOCKED 占位（Plan 1.5 加 vendor 解码）
- Per-device 轮询协程 + asyncio.create_task + add_done_callback 手动 supervise
- Per-RS485-bus `asyncio.Lock` 序列化 + 15s acquire timeout
- Clock 协议注入（RealClock + FakeClock 确定性测试）
- batch_writer 修 MinTransactionCnt=1：100ms timer + 500 行双阈 + drop-tail + retry 3× 指数退避
- WAL 兜底：`{wal_dir}/YYYYMMDD-HHMM.ndjson` + 1GB rotate + 10GB drop 最老 + 启动重放
- Redis realtime pub (`channel:realtime:v1:{dev_number}`) + simple alarm pub (`channel:alarm:v1:{dev_number}`)
- threshold alarm（无状态机，Plan 1.5 加 fired/reset 配对）
- `/health` + `/ready` + `/metrics`（Prometheus 文本格式）on :9090
- structlog JSON + correlation context vars（conn_id / dev_number / bus_id / usr_group）
- CI lint `tenant_filter_lint`：FORCE RLS 12 表强制 `usr_group` 谓词
- 339 unit + 25 integration + 15 replay + 3 Hypothesis property + 1 benchmark 测试
- coverage line 85% + branch 75% 双门槛

依赖：ruisheng-shared 0.1.0（不 bump）。Plan 2 api 可通过 `from ruisheng_gw.pubsub.schemas import RealtimeEvent, AlarmEvent` 消费契约。
```

- [ ] **Step 2：`docs/RELEASE.md`** 补 gw 段

Append:

```markdown
## ruisheng-gw 发布流程

同 ruisheng-shared 模式，tag 格式 `gw-vX.Y.Z`：

1. `ruisheng-gw/pyproject.toml` version bump
2. `ruisheng-gw/src/ruisheng_gw/__init__.py` `__version__` 同步
3. `ruisheng-gw/CHANGELOG.md` [Unreleased] → [X.Y.Z]
4. commit: `chore(release): ruisheng-gw vX.Y.Z`
5. `git tag -a gw-vX.Y.Z -m "..."`
6. `git push && git push --tags`
7. GitHub Actions `release-gw.yml` 自动创 Release
```

- [ ] **Step 3：`PLAN-1-ROLLBACK-RUNBOOK.md`**

```markdown
# Plan 1 gw Rollback Runbook

## 普通回滚（gw 代码 bug）

1. `docker compose stop ruisheng-gw`（若已部署 service）
2. `git checkout gw-v0.1.<prev>`
3. `uv sync --all-packages`
4. `docker compose start ruisheng-gw`
5. 验 `/health` 返 200，`/ready` 返 200

## 涉及 alembic 迁移的回滚

1. `docker compose stop ruisheng-gw`
2. `uv run alembic downgrade -1`（或到具体 revision）
3. `git checkout gw-v0.1.<prev>`
4. `uv sync --all-packages`
5. `docker compose start ruisheng-gw`

**注意**：若 shared 0.2.0 增加了必需列，回滚 shared → 0.1.0 后该列仍在 DB；gw 0.1.0 `SHARED_SCHEMA_VERSION` 校验会 raise exit 1 除非 `REQUIRED` 也相应调整。

## WAL 重放

gw 重启时自动重放 `{wal_dir}/*.ndjson` 到 DB；成功后文件被删。失败（单条）仅跳过 + metric `wal_replay_fail_total++`。

## 隔离设备手工恢复（Plan 2 api CLI 未就绪场景）

```sql
UPDATE devices SET is_online = TRUE WHERE id = <id>;
```
然后重启 gw 重载 registry。

（Plan 2 api 上线后改用 `POST /admin/devices/{id}/rehabilitate`。）
```

- [ ] **Step 4：Commit**

```bash
git add ruisheng-gw/CHANGELOG.md docs/RELEASE.md ruisheng-gw/docs/PLAN-1-ROLLBACK-RUNBOOK.md
git commit -m "docs(gw): CHANGELOG + rollback runbook

Stage G3: CHANGELOG.md [0.1.0] covers MVP-ready core (transport +
10 FC protocol + scheduler + WAL + Redis pub + simple alarm +
observability + CI lint). RELEASE.md appended gw section.
PLAN-1-ROLLBACK-RUNBOOK.md covers normal rollback, alembic rollback,
WAL replay semantics, and manual device rehab SQL (pending Plan 2
api CLI).

Plan 1 Stage G §3 G3 / v2 D4."
git push origin feature/plan-0-foundation
```

**验收**：docs 齐。

---

### Task G4：README 勾选 Plan 1 checkbox + docs 定稿

- [ ] **Step 1：Edit README.md** — `## 当前状态` 段改：

```markdown
- [x] **Plan 0**：基础设施（ruisheng-shared + alembic + docker compose + pcap gen）
- [x] **Plan 1**：采集网关 `ruisheng-gw`
- [ ] **Plan 2**：Web API `ruisheng-api`
- [ ] **Plan 3**：前端 `ruisheng-web`
- [ ] **Plan 4**：部署与运维
```

- [ ] **Step 2：Commit + push**

```bash
git add README.md
git commit -m "docs: mark Plan 1 complete in README checkbox"
git push origin feature/plan-0-foundation
```

---

### Task G5：tag `plan-1-complete` + `gw-v0.1.0` 真推 + 验 Release

- [ ] **Step 1：tag + push**

```bash
git tag -a plan-1-stage-g-complete -m "Plan 1 Stage G complete (CI + release)"
git push origin plan-1-stage-g-complete

git tag -a plan-1-complete -m "Plan 1 Foundation gw fully complete (2026-04-XX)

MVP-ready core delivered (7 Stage / ~48 task):
- A 骨架+observability (8 task)
- B 协议 (8 task)
- C 传输 (5 task)
- D 域模型 (5 task)
- E 调度+持久化+WAL (10 task)
- F Pub+Alarm+Tests (8 task)
- G CI+release (5 task)

tests: 339 passed + 25 integration + 15 replay + 3 Hypothesis + 1 benchmark;
coverage line 85% + branch 75%.
new plan bugs: 20-30 (预估)."
git push origin plan-1-complete

git tag -a gw-v0.1.0 -m "ruisheng-gw 0.1.0 — Plan 1 foundation"
git push origin gw-v0.1.0
```

- [ ] **Step 2：手工验 release workflow**

```bash
gh run list --workflow=release-gw.yml --limit 3
gh release view gw-v0.1.0 --json name,tagName,body,isDraft
```

Expected: Release `ruisheng-gw 0.1.0` non-draft，body 含 CHANGELOG [0.1.0] 段。

- [ ] **Step 3：master PROGRESS 更新 + memory**

**验收**：2 tag 推；真 GitHub Release 绿；master PROGRESS + memory 更新 → **Plan 1 完成**。

---

## Appendix — Plan 0 产出消费索引（方便 implementer 查阅）

| Plan 0 产出 | 文件/位置 | Plan 1 使用点 |
|---|---|---|
| ruisheng-shared 0.1.0 `SHARED_SCHEMA_VERSION=20260415` | `ruisheng-shared/src/ruisheng_shared/__init__.py` | A2 `REQUIRED=20260415` |
| `FunCode.normalize` | `ruisheng-shared/src/ruisheng_shared/enums/fun_code.py` | B5 仅语义层面（Plan 1 不真 decode 私有 13/26） |
| `validators.rs485.min_poll_interval_decisec` | `ruisheng-shared/src/ruisheng_shared/validators/rs485.py` | D3 registry validate + E3 poller |
| ORM 26 表 | `ruisheng-shared/src/ruisheng_shared/models/` | registry.py / repository.py import |
| alembic head `959079e6cae9` | `alembic/versions/` | A2 `check_alembic_head` |
| docker-compose.dev.yml | 根 | Integration + replay CI job |
| pcap_gen 15 corpus | `tools/pcap_gen/scripts/gen_initial_corpus.py` → `corpus/generated/*.pcap` | F4 replay test |
| testcontainers `postgres_url` fixture | `tests/conftest.py` | integration/contract/replay 复用 |
| embedded_pg E2 | `tools/embedded_pg.py` | Windows 无 Docker 本地开发 |
| CI 5 job 基底（lint/unit/integration/alembic-check/schema-version-guard） | `.github/workflows/ci.yml` | G1 扩展 gw-* 5 job |
| pre-commit schema-version-guard | `.pre-commit-config.yaml` + `tools/verify_schema_version.py` | 改 shared 时自动校 |
| release-shared.yml Python heredoc pattern | `.github/workflows/release-shared.yml` | G2 复制改名 release-gw.yml |
| PROGRESS.md + memory 纪律模板 | `docs/superpowers/plans/PROGRESS.md` + `~/.claude/.../project_ruisheng_scada.md` | 每 Stage 完 tag + update |

---

## 执行纪律（与 Plan 0 一致）

- **Controller pre-dispatch sanity**：每 task 派 implementer 前读 plan + spec 锚点 + 核对 shared ORM 实际字段（避免 D9 #8 型 bug）
- **Implementer 严格 TDD**：test-first → verify fail → minimal impl → verify pass → commit；不得反过来
- **发现 plan bug 必 BLOCKED 上报**：不可静默改 plan；controller 反向 fix master 后重派
- **combined review 两阶段**：spec compliance（各 CP 独立跑）+ code quality（独立 subagent 无状态审查）
- **不 `--no-verify`**：pre-commit 失败找根因
- **每 task 完 commit + push**；每 Stage 完 tag + PROGRESS 段
- **SHARED_SCHEMA_VERSION 不 bump**（Plan 1 约束）；若真需改 shared → BLOCKED → controller 决定走 shared 0.2.0 release（OQ-4 A）

---

## 自检（writing-plans skill self-review）

1. **Spec 覆盖性**：每 Stage 对应 spec §3 相应段；OQ-1/2/3/4 全在设计锁定（Stage A-G 实现）；v2 A1-A7/B1-B9/C1-C4/D1-D8/E1-E7/F1-F3 全部 task 覆盖
2. **Placeholder 扫描**：无 TBD / "implement later" / "write tests for the above"（所有 test 都有具体代码块）
3. **Type 一致**：`BatchRow` / `RealtimeEvent` / `AlarmEvent` / `Config` / `DeviceState` / `SessionEntry` / `RegistryEntry` / `ThresholdSpec` 跨 task 一致
4. **FunCode 覆盖**：3/5/6/16/19/20/21/22/100 全列 + exception response + 13/26 BLOCKED placeholder
5. **Plan bug pre-dispatch 预警标记**：E5（MinTransactionCnt 模糊）+ D3（SQL 列名可能错）预先标记

**End of Plan 1 implementation plan.**

---

## Plan complete — execution handoff

**Plan complete and saved to `docs/superpowers/plans/2026-04-18-plan-1-gw.md`. Two execution options:**

**1. Subagent-Driven (推荐)** — 每 task 新鲜 subagent，Stage 间 combined review，沿 Plan 0 纪律
**2. Inline Execution** — 在本 session 按 batch 执行（checkpoint review）

**Which approach?**（选 1 = 沿 Plan 0 模式继续；选 2 = 本 session 顺序跑）
