# 地址相关性实测结果与验收阻断：2026-09-07

## 结论

已按用户批准完成一次六步只读实验。六帧均首次获得从站1的有效FC3响应，CRC正确，零重试、零设备寄存器写入；但两组重叠地址对照均不一致。因此**本次通信实验完成，地址语义未通过，点位含义未确认，正式采集验收不能通过**。

不能把“报文有效”或此前隔离库回放通过写成“点位正确”。当前生产设备、点位、实时和历史记录仍为0，未开启连续采集。

## 直接观察

目标 `WIN-OAUCM8UQUGH / 100.109.90.21`，FTDI `0403:6001/AI06JYFW`，9600/8N1，从站1、FC3。实验时间12:53:09.100至12:53:12.645 +08；运行ID `93b0815d-22e4-4709-81b9-b1cdf7810a84`。

| 步骤 | 请求地址（零基十进制） | 寄存器数量 | 时延 | 响应 |
| --- | --- | --- | --- | --- |
| 1 | 0..26 | 27 | 126.403ms | 有效，CRC通过 |
| 2 | 6..26 | 21 | 147.612ms | 有效，CRC通过 |
| 3 | 0..26 | 27 | 163.879ms | 有效，CRC通过 |
| 4 | 18..35 | 18 | 181.618ms | 有效，CRC通过 |
| 5 | 27..35 | 9 | 161.242ms | 有效，CRC通过 |
| 6 | 18..35 | 18 | 181.423ms | 有效，CRC通过 |

共发送6条FC3命令，即48个串口发送字节。审计中的`attempted_write_bytes=48`指发送读取命令，不是设备寄存器写入。响应合计120个原始16位数，包含重复读取，不能称为120个独立物理点。

以下全部为原值，未换算单位，也没有宣称实际寄存器语义已确认。

| 请求地址 | 前置大段对应原值 | 分段原值 | 后置大段对应原值 | 判定 |
| --- | --- | --- | --- | --- |
| 6 | 0 | 3 | 0 | 对照不一致 |
| 25 | 5000 | 3100 | 5000 | 对照不一致 |
| 26 | 123 | 3200 | 123 | 对照不一致 |
| 27 | 0 | 3 | 0 | 对照不一致 |
| 34 | 990 | 0 | 990 | 对照不一致 |
| 35 | 990 | 0 | 990 | 对照不一致 |

第2步与第1/3步的同地址位置比较：8处稳定参考不一致、6处无区分能力的相同值、7处前后参考变化。第5步与第4/6步比较：6处稳定参考不一致、3处无区分能力的相同值。合计30个对照位置：14处不一致、9处无区分能力、7处动态未决；没有把后两类计作地址确认通过。

六个响应均以`[3,0]`开头。在6个稳定不一致的位置，分段数值反而与大段响应未移位的前缀一致。这支持“响应可能从固定零起点组织、没有按请求起点移位”的假设，但不是固件根因已确认。前后参考相同也不能排除中间瞬态；未取得固件源码、协议版本或独立物理参照前，不断言具体代码错误。

## 点位含义

旧代码发送了起始地址，但运行数据解析按响应位置直接匹配PointNumber，带有零起点假设。本次观察与“旧软件依赖从零起点读取”的可能性相容，不能据此确认当前设备就是BCMM或CBMM。

此前46行旧数据库候选仍不得导入：设备型号/固件与点表版本没有绑定，地址相关性存在新反证，旧`s16`符号及倍率没有完成验证，4个FC1候选的coil地址/RBit冲突未解决。本次没有FC1通信，没有负值/工程倍率校准，没有物理状态改变，也没有新的数据库写入试验。

特别是地址26，本轮从0起点读取的对应值为123，而从6起点读取的对应值为3200。不能挑一个“看起来合理”的结果乘旧温度倍率后宣布合格；此前1000℃、9.9Hz也仍是未经验证的旧表试算。

## 诊断工具安装

- 新诊断包：`deploy-20260907.2`，本地源码提交`4de3d31c5766f0f04905756965f83c564ecce4cc`，独立干净工作树；没有推送、PR或合并。
- 逻辑标识：`sha256:69cd4b9383d4b45d911eed070aaac1ca68292ab134bb123b7da015b598d76ffd`。沿用原Ed25519发布信任、principal及namespace。
- 使用既有构建器的prebuilt-image接口，五个镜像ID与当前运行版本完全相同，Manifest明确记录镜像复用来源。未重建或更换应用镜像。
- 五个差量均先在本地重构并核验完整SHA-256，再在目标重构并核验，最后仍经受保护publisher签名、全包哈希、归档及实际加载镜像验证。旧包未修改。
- 最初安装控制脚本错误地传入生产`.env.prod`，其中旧版本镜像名称与新诊断包名称不一致，深检按设计拒绝。当时旧安装回执未变、新配置不存在，没有发起物理通信。保留失败日志及原脚本后，改用文档规定的无SiteEnvPath诊断安装模式重试，不修改生产环境或签名包。
- 重试签名/深检通过，publisher返回2并明确保留B-04阻断，然后成功安装认证诊断工具。控制器核对回执、脚本/运行镜像哈希及保护ACL后返回0；没有把B-04返回2写成生产验收通过。
- 新配置单独位于`C:\Ruisheng\site\modbus-probe-correlation-20260907.json`，受Administrators/SYSTEM ACL保护。用户回复“批准”对应固定六步范围；记录时间为12:31:17 +08，不冒充客户端原始消息时间。原B-06/B-09配置均未变。

生产活动版本仍为`deploy-20260907.1 / 2150b5e`。`deploy-20260907.2`只表示已认证安装的诊断工具来源，不是生产版本切换；新回执仍绑定原运行GW镜像`sha256:becb5435ecff9449f7fe9d39e655d0d8d33c7cb14629a33247ed0a0b29c420b6`。

## 验证与收尾

准备阶段相关回归416通过、2项POSIX/Linux专属跳过。批准后独立工作树专项60通过，代码哈希与准备阶段一致；离线对照判定测试7通过，覆盖正确移位、前缀误匹配、全零无区分、动态参考与比较边界。这些测试范围不能重复合计。分析脚本最初的测试模块导入路径错误已修正，最终7项通过；不是实机故障。

12:55:58 +08只读复核：五个生产容器ID、镜像ID、启动时间和重启计数与安装前完全一致；API/GW即时ready，Web 200；无维护锁、无诊断容器残留。生产users/devices/device_points/realtime/history均为0，旧隔离库仍为实时126、历史168。订阅、信任、原串口/探测配置、生产环境、活动版本、既有发布备份和历史审计哈希保持不变。临时签名进程已停止。

完整性校验同时检查远端/本地五份文件逐字节哈希、原始审计与runner审计互相绑定、实际6帧/48字节终态、容器清理、前后生产状态和诊断签名包一致性，详见`completed-run-validation.json`。本次有限物理实验授权已使用完毕，未自动重复或扩展读取。

## 下一步与未决条件

1. 优先查明设备对起始地址的处理方式。可由固件/协议说明闭合，也可另行批准“从0地址整块读取”的有界兼容性验证；现有64字节上限不能容纳36寄存器的77字节标准响应，禁止临时绕过接收预算。
2. 地址问题闭合后，再用绑定当前设备/固件的点表或独立物理参照确认每点含义、符号、倍率和单位；不能通过修改倍率掩盖错位。
3. 资格/审批及软件类型支持等门禁满足后，才允许配置正式点位并验收连续轮询、实时/历史增量、API及浏览器展示。当前未达到这些前置条件。

本项目已查目录和主要原始归档中未找到设备固件或独立协议表；仍需补齐该资料或现场可追溯物理参照。现有证据足以阻止错误点位投产，不足以自动生成合格点表。

## 证据入口

- 原始物理审计：[physical.jsonl](physical.jsonl)。
- 两组逐位置对照及六帧完整原值：[address-comparison.json](address-comparison.json)。
- 实机runner：[modbus-runner-93b0815d-22e4-4709-81b9-b1cdf7810a84.jsonl](modbus-runner-93b0815d-22e4-4709-81b9-b1cdf7810a84.jsonl)。
- 零I/O预演runner：[modbus-runner-69594d08-ecab-433b-a94e-3bca10ac36c5.jsonl](modbus-runner-69594d08-ecab-433b-a94e-3bca10ac36c5.jsonl)。
- 受保护安装：[target-install-retry.log](target-install-retry.log)、[installed-receipt.json](installed-receipt.json)；首次失败：[target-install.log](target-install.log)。
- 前后状态：[target-before-approved-run.json](target-before-approved-run.json)、[target-after-approved-run.json](target-after-approved-run.json)。
- 校验结果：[completed-run-validation.json](completed-run-validation.json)；重算脚本：[validate_completed_run.ps1](validate_completed_run.ps1)、[analyze_address_results.py](analyze_address_results.py)。
