# 签名部署与逐点复验：2026-09-07

## 结果

已按本轮批准，将采集解码及停机写入修复部署到目标机，并完成扩展FC3只读采集与真实数据库验证。当前版本是 `deploy-20260907.1`，不再是上一份报告中的“仅本地修复、尚未部署”。

先查看 [逐项点位表](POINT-TABLE.md)。本轮结论是软件修复与原值存储通过，**不是全部生产点位验收通过**：型号、地址含义、符号和工程倍率仍未确认，4个FC1候选未实机测试，连续生产采集未启用。

## 部署

- 目标：`lenovo@100.109.90.21`，`WIN-OAUCM8UQUGH`。
- 提交：`2150b5ee904760ce0af4483c201009b8744669a2`；操作ID：`1c95b8c8-8f92-4e8b-962f-207800c7e9c9`。
- 生效时间：2026-09-07 11:28:19 +08:00；受控升级结果为 `committed`。
- 逻辑标识：`sha256:961c3a28b4b1380c2e100c04b70f9b2a825ba2e2cda05960a77d1ee43218a810`。
- 当前包：`C:\Ruisheng\candidates\deploy-20260907.1`；站点：`C:\Ruisheng\candidates\site-deploy-20260831.1`。
- 沿用原Ed25519信任密钥、`ruisheng-release`发布身份和`ruisheng-candidate-v1`命名空间；签名及全部包文件/镜像校验通过。
- 使用独立干净发布工作树，未夹带主工作目录的其他未提交修改。操作端使用已测试的 `1c3459c`；没有推送、创建PR或合并。
- 保留旧版本 `deploy-20260905.2` 及本轮数据库、角色、环境备份；未删除生产数据。

升级沿用正常受控流程重建五个服务容器。没有重启操作系统或Docker Desktop，没有执行compose down或删除卷。数据库迁移头仍为 `0012_alarm_notification_runtime`。完整环境对比确认只有五个镜像引用改变，平台及所有非发布字段保持不变，未输出任何环境机密。

最初全量上传因中继链路较慢，在目标机尚未进入Apply前停止。随后使用现有zstd差量传输方案：五个归档均先在本地重构并比对SHA-256，目标机重构后再次比对，最后仍经过原受保护发布验证与正常Apply。差量共111,421,417字节，完整包543,858,089字节；旧包、原部分上传及差量材料均保留。临时签名进程已停止。

## 物理读取

时间：11:31:08至11:31:10 +08:00；运行ID：`3dec620b-2b08-4b4f-bc0c-b2c14482e92e`。

FTDI `0403:6001/AI06JYFW`，`/dev/ruisheng-rs485`，9600/8N1，从站1，仅FC3。新闭合白名单 `b09-9600-8n1-unit1-fc3-r0-5-r6-26-r27-35` 保留400ms超时、500ms请求间隔策略、每段至多一次重试、总计至多6次请求及64字节接收上限。原B-06配置与白名单未改。

| 请求地址 | TX | 原始寄存器响应 | 延迟 | 结果 |
| --- | --- | --- | --- | --- |
| 0..5 | `010300000006c5c8` | `[3,0,0,0,0,0]` | 351.418ms | 首次成功，CRC有效 |
| 6..26 | `0103000600156404` | `[3,0,16,16,14,0,0,0,0,0,0,0,0,0,0,0,990,990,990,9800,10000]` | 179.888ms | 首次成功，CRC有效 |
| 27..35 | `0103001b0009f5cb` | `[3,0,17,17,15,0,0,0,0]` | 158.888ms | 首次成功，CRC有效 |

合计3次读请求，0重试，0设备寄存器写操作。审计中的 `attempted_write_bytes=24` 是发送三帧读取命令的串口字节数，不是设备寄存器写入。

新探测工具只从本次签名包安装，收据绑定当前GW镜像；扩展配置单独建立并记录本线程用户批准。无I/O预演和实际执行均独立返回0。安装工具时，外层SSH/PowerShell曾返回1，但受保护验证器已输出安装完成；随后读取收据、比对脚本及镜像哈希、独立预演和实际执行确认安装状态。没有把该外层返回码伪报为成功。B-04生产采集门禁仍为BLOCKED，未绕过。

## 数据库验证

时间：11:36:02至11:36:05 +08:00；保留测试库：`test_point_pipeline_20260907_d135806d`。

使用目标机真实PostgreSQL/Timescale服务及现有GW角色，在唯一新建测试库中运行当前已部署镜像。没有替换内存模块，也没有修改生产容器文件。调用链为 `Registry -> FrameIngestor -> BatchWriter -> Repository -> PostgreSQL/TimescaleDB`，之后SELECT回读校验。

| 检查 | 结果 |
| --- | --- |
| 36个物理原值回放 | 实时36、历史36，逐地址精确一致 |
| 42个候选的正数模拟值、倍率和地址 | 每项实时1、历史2；最新值和时间戳一致 |
| 42个旧s16类型输入0xffff | 全部拒绝，实时0、历史0；未误存为正65535 |
| 4个冲突FC1旧配置 | 全部拒绝，实时0、历史0、发布0 |
| 功能码错配、错误CRC | 均拒绝，无数据库记录 |
| 队列取值和停机同时完成 | 实时1、历史1，不丢数 |
| 停机排空46条待写记录 | 实时46、历史46 |
| 历史唯一键冲突时事务回滚 | 实时UPSERT同时回滚，原值保持7 |

合计测试记录：实时126、历史168，已再次独立查询确认。原始物理值占各36条，其余是诊断数据，不是客户遥测。测试发布器只记录内存事件，不发布到生产Redis；没有USB映射、对外端口或宿主挂载。一次性容器限制256MiB/0.5CPU、只读根文件系统、移除能力及禁止提权，执行后自动移除，测试数据库保留。

这不是浏览器业务流程、API权限、Redis投递或持续轮询验收。注册表是诊断内存输入，生产设备/点位表没有被配置。

## 修复与回归

- `batch_writer.py`：队列读取与停止信号同时完成时保留已取出的记录，再排空余项。
- `ingest.py`：拒绝不支持的类型、冲突开关量配置和点位/响应功能码错配，停止静默写入错误数据。没有擅自实现或启用旧s16协议语义。
- 探测器及认证运行器：增加上述固定三段FC3白名单，逐项核对顺序、前置成功条件、帧内容、重试和总预算，保留旧白名单。

本地验证分别为：发布/签名/升级/Modbus/GW组合654通过、2项POSIX专属跳过；API/shared 593通过、8项既有跳过；独立操作端升级套件60通过。范围可能重叠，不合计为独立测试总数。修改源文件的Ruff及mypy通过。Windows PowerShell与PowerShell Core均验证了新白名单的审计顺序规则。

已部署的两个GW模块哈希与测试过的修复源码一致。最新 [validation-summary.json](validation-summary.json) 的57项证据一致性核验全部通过，包括6份目标机文件的逐字节副本哈希、备份回执、原配置和订阅未变、镜像/提交一致以及逐地址数据库证据绑定。校验脚本最初遇到PowerShell数组的`Address`方法与JSON字段同名，已改为显式逐项提取地址后重新运行；不是设备或数据库失败。

11:40:34 +08:00最终检查：五服务运行、无重启计数增长；API和GW内部实时就绪检查全ready，Web HTTP 200。维护租约不存在，探测/数据库实验容器无残留。生产users/devices/device_points/realtime/history仍全部为0，串口身份配置、旧探测配置、订阅及信任密钥未变。

## 未决问题

三个区间响应均以`[3,0]`开头，CBMM候选地址26原值10000按旧倍率会成为1000℃，地址23原值990按旧倍率会成为9.9Hz。这些是旧映射适用性的疑点，不是已验证的物理测量值。

Modbus读响应不回显起始地址。当前无法判断重复前缀来自数值巧合、旧资料不适用还是设备地址处理差异；不能只凭CRC就宣布36个实际寄存器语义均正确，也不能擅改倍率“修正”读数。

下一步应通过受审批的有界重叠区间只读测试及原协议/固件资料验证地址相关性，再确认型号、点名、符号、倍率和适用FC1配置。确认后才能导入正式点位并验收连续生产采集。这些后续操作未在本轮执行。

## 证据入口

- [逐项点位表](POINT-TABLE.md)、[逐项数据库原报告](target-pipeline-results.json)、[目标机最终状态](target-final-state.json)。
- [发布信息](release-build.json)、[升级提交日志](full-upgrade-1c95b8c8-8f92-4e8b-962f-207800c7e9c9.json)、[物理原始审计](point-release-20260907-physical.jsonl)。
- [探测运行器审计](modbus-runner-3dec620b-2b08-4b4f-bc0c-b2c14482e92e.jsonl)、[零I/O预演审计](modbus-runner-ba1ac2a2-f5da-42b9-b25f-aa3dfe088229.jsonl)、[安装收据](modbus-probe-release.json)。
- [一致性核验脚本](validate_evidence.ps1)、[目标机只读核验脚本](verify_target_readonly.ps1)、[数据库实验入口](run_target_pipeline.ps1)。
- [上一阶段的历史报告](../point-pipeline-20260907/README.md) 保留旧版失败与临时修复对照；当前部署状态以本报告为准。
