# 2026-09-11 部署后 1 号设备有界复验

**通信复验完成，正式点位与持续采集验收仍待确认。**

用户本轮“按照建议顺序执行”授权的部署后单次读取，已于北京时间 14:32:52 至 14:32:55 执行完成。运行 ID 为 `e1e5dfdb-3f45-42d1-8964-86e792ab697a`。本次单次执行授权已使用，不自动重复。

目标 `WIN-OAUCM8UQUGH` / `100.109.90.21`，活动候选 `deploy-20260911.1`，源码 `a78c522b6879e4ed54a7f369dfcdb0083001a071`。适配器 `0403:6001 / AI06JYFW`，设备路径 `/dev/ruisheng-rs485`，9600/8N1、400ms，从站 1、FC3、零起点。

## 实测

| 步骤 | 寄存器数量 | 响应字节 | 响应时延 | 结果 |
| --- | --- | --- | --- | --- |
| 1 | 36 | 77 | 148.449ms | 首次有效 |
| 2 | 27 | 59 | 131.626ms | 首次有效 |
| 3 | 36 | 77 | 179.645ms | 首次有效 |
| 4 | 6 | 17 | 147.464ms | 首次有效 |
| 5 | 36 | 77 | 226.938ms | 首次有效 |

共 5 次发送、0 次重试、5 帧有效响应；仅发送读取命令，没有设备寄存器写入。`attempted_write_bytes=40` 表示五条读取命令的串口发送字节。四个相邻请求与前次响应之间的审计间隔均为 500ms。预算仍为最多 10 次发送、每步最多一次重试、最多 80 字节响应；未读取 38 寄存器、未扫描其他地址。

离线重新计算原始帧 CRC、地址、功能码、字节数及无符号 16 位原值。三次 36 寄存器响应中，27/36 个位置原值相同，9 个位置变化。

| 短读对照 | 稳定非零且一致 | 相同零值 | 前后参考变化 | 稳定参考不一致 |
| --- | --- | --- | --- | --- |
| 27 寄存器与前后整读 | 3 | 15 | 9 | 0 |
| 6 寄存器与前后整读 | 1 | 5 | 0 | 0 |

这些结果只支持本轮零起点通信兼容。零值相同不能证明点位身份，动态参考不能确定长度效应；没有据此赋予型号、符号、倍率、单位或校准结论。既有非零起点地址问题仍未关闭，一次无重试也不能证明长期通信稳定性。生产设备和点位仍未配置，未开启持续采集。

## 前后核验

- [完整核验结果](completed-run-validation.json)：47 项通过。
- 零通信预演与正式运行绑定同一候选、脚本、镜像、回执和配置；五份远端证据逐字节摘要匹配。
- 两次运行前后五个生产容器的 ID、镜像、启动时间和重启次数一致。生产 GW 无串口映射，诊断容器已确认移除。
- 14:33:59 部署复核仍为 `committed` / 数据库 0013，API/GW ready、Web 200；备份完整、原角色权限正常、维护锁释放。
- 设备/点位/实时/历史数据计数保持 `0|0|0|0`。未将诊断值写入生产库。

## 证据

- [原始收发帧](physical.jsonl)、[原始数值和前后对照](whole-block-comparison.json)、[离线复算脚本](analyze_results.py)。
- [执行审计](modbus-runner-e1e5dfdb-3f45-42d1-8964-86e792ab697a.jsonl)、[零通信预演审计](modbus-runner-03a9356d-89d1-4970-855f-2bcc42070151.jsonl)。
- [批准配置](approved-config.json)、[安装回执](installed-receipt.json)、[安装与旧文件备份回执](serial-binding.json)、[远端副本摘要](target-evidence-hashes.json)。
- [读取前部署核验](deployment-before.json)、[读取后部署核验](deployment-after.json)、[单次派发记录](single-run-dispatch.json)。

后续需要确认更多实物设备的数量和地址，并取得与设备/固件匹配的正式点表或独立测量参照，才能继续实物多设备、工程单位和持续采集验收。
